

<!DOCTYPE html>
<html class="writer-html5" lang="en" >
<head>
  <meta charset="utf-8">
  
  <meta name="viewport" content="width=device-width, initial-scale=1.0">
  
  <title>Data Types &mdash; pcdshub/lcls-plc-kfe-xgmd-vac  documentation</title>
  

  
  <link rel="stylesheet" href="_static/css/theme.css" type="text/css" />
  <link rel="stylesheet" href="_static/pygments.css" type="text/css" />

  
  
  
  

  
  <!--[if lt IE 9]>
    <script src="_static/js/html5shiv.min.js"></script>
  <![endif]-->
  
    
      <script type="text/javascript" id="documentation_options" data-url_root="./" src="_static/documentation_options.js"></script>
        <script src="_static/jquery.js"></script>
        <script src="_static/underscore.js"></script>
        <script src="_static/doctools.js"></script>
        <script src="_static/language_data.js"></script>
        <script src="_static/doctr-versions-menu.js"></script>
    
    <script type="text/javascript" src="_static/js/theme.js"></script>

    
    <link rel="index" title="Index" href="genindex.html" />
    <link rel="search" title="Search" href="search.html" />
    <link rel="next" title="DUTs" href="plc_kfe_xgmd_vac_plc_kfe_xgmd_vac_source.html" />
    <link rel="prev" title="Settings" href="plc_kfe_xgmd_vac_plc_kfe_xgmd_vac_summary.html" /> 
</head>

<body class="wy-body-for-nav">

   
  <div class="wy-grid-for-nav">
    
    <nav data-toggle="wy-nav-shift" class="wy-nav-side">
      <div class="wy-side-scroll">
        <div class="wy-side-nav-search" >
          

          
            <a href="index.html" class="icon icon-home" alt="Documentation Home"> pcdshub/lcls-plc-kfe-xgmd-vac
          

          
          </a>

          
            
            
          

          
<div role="search">
  <form id="rtd-search-form" class="wy-form" action="search.html" method="get">
    <input type="text" name="q" placeholder="Search docs" />
    <input type="hidden" name="check_keywords" value="yes" />
    <input type="hidden" name="area" value="default" />
  </form>
</div>

          
        </div>

        
        <div class="wy-menu wy-menu-vertical" data-spy="affix" role="navigation" aria-label="main navigation">
          
            
            
              
            
            
              <p class="caption"><span class="caption-text">plc_kfe_xgmd_vac</span></p>
<ul>
<li class="toctree-l1"><a class="reference internal" href="plc_kfe_xgmd_vac_pragmas.html">Pragmas</a></li>
<li class="toctree-l1"><a class="reference internal" href="plc_kfe_xgmd_vac_nc.html">NC Settings</a></li>
<li class="toctree-l1"><a class="reference internal" href="plc_kfe_xgmd_vac_boxes.html">Boxes</a></li>
<li class="toctree-l1"><a class="reference internal" href="plc_kfe_xgmd_vac_links.html">Links</a></li>
</ul>
<p class="caption"><span class="caption-text">plc_kfe_xgmd_vac</span></p>
<ul class="current">
<li class="toctree-l1"><a class="reference internal" href="plc_kfe_xgmd_vac_plc_kfe_xgmd_vac_summary.html">Settings</a></li>
<li class="toctree-l1"><a class="reference internal" href="plc_kfe_xgmd_vac_plc_kfe_xgmd_vac_summary.html#pragmas">Pragmas</a></li>
<li class="toctree-l1"><a class="reference internal" href="plc_kfe_xgmd_vac_plc_kfe_xgmd_vac_summary.html#libraries">Libraries</a></li>
<li class="toctree-l1"><a class="reference internal" href="plc_kfe_xgmd_vac_plc_kfe_xgmd_vac_summary.html#symbols">Symbols</a></li>
<li class="toctree-l1 current"><a class="current reference internal" href="#">Data Types</a><ul>
<li class="toctree-l2"><a class="reference internal" href="#fb-highvoltage">FB_HighVoltage</a></li>
<li class="toctree-l2"><a class="reference internal" href="#fb-vgp">FB_VGP</a></li>
<li class="toctree-l2"><a class="reference internal" href="#lcls-general-fb-listener">LCLS_General.FB_Listener</a></li>
<li class="toctree-l2"><a class="reference internal" href="#lcls-general-fb-loghandler">LCLS_General.FB_LogHandler</a></li>
<li class="toctree-l2"><a class="reference internal" href="#lcls-general-fb-logmessage">LCLS_General.FB_LogMessage</a></li>
<li class="toctree-l2"><a class="reference internal" href="#lcls-general-fb-tempsensor">LCLS_General.FB_TempSensor</a></li>
<li class="toctree-l2"><a class="reference internal" href="#lcls-general-st-pendingevent">LCLS_General.ST_PendingEvent</a></li>
<li class="toctree-l2"><a class="reference internal" href="#lcls-vacuum-fb-ebaraeva">LCLS_Vacuum.FB_EbaraEVA</a></li>
<li class="toctree-l2"><a class="reference internal" href="#lcls-vacuum-fb-gcm">LCLS_Vacuum.FB_GCM</a></li>
<li class="toctree-l2"><a class="reference internal" href="#lcls-vacuum-fb-itr90">LCLS_Vacuum.FB_ITR90</a></li>
<li class="toctree-l2"><a class="reference internal" href="#lcls-vacuum-fb-mks317">LCLS_Vacuum.FB_MKS317</a></li>
<li class="toctree-l2"><a class="reference internal" href="#lcls-vacuum-fb-mks422">LCLS_Vacuum.FB_MKS422</a></li>
<li class="toctree-l2"><a class="reference internal" href="#lcls-vacuum-fb-ptm-twistorr">LCLS_Vacuum.FB_PTM_TwisTorr</a></li>
<li class="toctree-l2"><a class="reference internal" href="#lcls-vacuum-fb-vcn">LCLS_Vacuum.FB_VCN</a></li>
<li class="toctree-l2"><a class="reference internal" href="#lcls-vacuum-fb-vrc">LCLS_Vacuum.FB_VRC</a></li>
<li class="toctree-l2"><a class="reference internal" href="#lcls-vacuum-fb-vvc">LCLS_Vacuum.FB_VVC</a></li>
<li class="toctree-l2"><a class="reference internal" href="#lcls-vacuum-pmps-st-beamparams">LCLS_Vacuum.PMPS.ST_BeamParams</a></li>
<li class="toctree-l2"><a class="reference internal" href="#lcls-vacuum-pmps-st-pmps-aperture">LCLS_Vacuum.PMPS.ST_PMPS_Aperture</a></li>
<li class="toctree-l2"><a class="reference internal" href="#lcls-vacuum-st-ebaraeva">LCLS_Vacuum.ST_EbaraEVA</a></li>
<li class="toctree-l2"><a class="reference internal" href="#lcls-vacuum-st-ptm">LCLS_Vacuum.ST_PTM</a></li>
<li class="toctree-l2"><a class="reference internal" href="#lcls-vacuum-st-roughpump">LCLS_Vacuum.ST_RoughPump</a></li>
<li class="toctree-l2"><a class="reference internal" href="#lcls-vacuum-st-valvebase">LCLS_Vacuum.ST_ValveBase</a></li>
<li class="toctree-l2"><a class="reference internal" href="#lcls-vacuum-st-vcn">LCLS_Vacuum.ST_VCN</a></li>
<li class="toctree-l2"><a class="reference internal" href="#lcls-vacuum-st-vg">LCLS_Vacuum.ST_VG</a></li>
<li class="toctree-l2"><a class="reference internal" href="#lcls-vacuum-st-vrc">LCLS_Vacuum.ST_VRC</a></li>
<li class="toctree-l2"><a class="reference internal" href="#lcls-vacuum-st-vvc">LCLS_Vacuum.ST_VVC</a></li>
<li class="toctree-l2"><a class="reference internal" href="#st-hv">ST_HV</a></li>
<li class="toctree-l2"><a class="reference internal" href="#st-loggingeventinfo">ST_LoggingEventInfo</a></li>
<li class="toctree-l2"><a class="reference internal" href="#st-pmps-aperture-io">ST_PMPS_Aperture_IO</a></li>
<li class="toctree-l2"><a class="reference internal" href="#st-vgp">ST_VGP</a></li>
</ul>
</li>
<li class="toctree-l1"><a class="reference internal" href="#database-records">Database Records</a></li>
<li class="toctree-l1"><a class="reference internal" href="plc_kfe_xgmd_vac_plc_kfe_xgmd_vac_source.html">DUTs</a></li>
<li class="toctree-l1"><a class="reference internal" href="plc_kfe_xgmd_vac_plc_kfe_xgmd_vac_source.html#gvls">GVLs</a></li>
<li class="toctree-l1"><a class="reference internal" href="plc_kfe_xgmd_vac_plc_kfe_xgmd_vac_source.html#pous">POUs</a></li>
</ul>
<p class="caption"><span class="caption-text">plc_kfe_xgmd_vac_sim</span></p>
<ul>
<li class="toctree-l1"><a class="reference internal" href="plc_kfe_xgmd_vac_plc_kfe_xgmd_vac_sim_summary.html">Settings</a></li>
<li class="toctree-l1"><a class="reference internal" href="plc_kfe_xgmd_vac_plc_kfe_xgmd_vac_sim_summary.html#pragmas">Pragmas</a></li>
<li class="toctree-l1"><a class="reference internal" href="plc_kfe_xgmd_vac_plc_kfe_xgmd_vac_sim_summary.html#libraries">Libraries</a></li>
<li class="toctree-l1"><a class="reference internal" href="plc_kfe_xgmd_vac_plc_kfe_xgmd_vac_sim_summary.html#symbols">Symbols</a></li>
<li class="toctree-l1"><a class="reference internal" href="plc_kfe_xgmd_vac_plc_kfe_xgmd_vac_sim_epics.html">Data Types</a></li>
<li class="toctree-l1"><a class="reference internal" href="plc_kfe_xgmd_vac_plc_kfe_xgmd_vac_sim_epics.html#database-records">Database Records</a></li>
<li class="toctree-l1"><a class="reference internal" href="plc_kfe_xgmd_vac_plc_kfe_xgmd_vac_sim_source.html">DUTs</a></li>
<li class="toctree-l1"><a class="reference internal" href="plc_kfe_xgmd_vac_plc_kfe_xgmd_vac_sim_source.html#gvls">GVLs</a></li>
<li class="toctree-l1"><a class="reference internal" href="plc_kfe_xgmd_vac_plc_kfe_xgmd_vac_sim_source.html#pous">POUs</a></li>
</ul>

            
          
        </div>
        
      </div>
    </nav>

    <section data-toggle="wy-nav-shift" class="wy-nav-content-wrap">

      
      <nav class="wy-nav-top" aria-label="top navigation">
        
          <i data-toggle="wy-nav-top" class="fa fa-bars"></i>
          <a href="index.html">pcdshub/lcls-plc-kfe-xgmd-vac</a>
        
      </nav>


      <div class="wy-nav-content">
        
        <div class="rst-content">
        
          















<div role="navigation" aria-label="breadcrumbs navigation">

  <ul class="wy-breadcrumbs">
    
      <li><a href="index.html" class="icon icon-home"></a> &raquo;</li>
        
      <li>Data Types</li>
    
    
      <li class="wy-breadcrumbs-aside">
        
            
            <a href="_sources/plc_kfe_xgmd_vac_plc_kfe_xgmd_vac_epics.rst.txt" rel="nofollow"> View page source</a>
          
        
      </li>
    
  </ul>

  
  <hr/>
</div>
          <div role="main" class="document" itemscope="itemscope" itemtype="http://schema.org/Article">
           <div itemprop="articleBody">
            
  <div class="section" id="data-types">
<h1>Data Types<a class="headerlink" href="#data-types" title="Permalink to this headline">¶</a></h1>
<div class="section" id="fb-highvoltage">
<h2>FB_HighVoltage<a class="headerlink" href="#fb-highvoltage" title="Permalink to this headline">¶</a></h2>
<table class="docutils align-center">
<colgroup>
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Record</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Pragma</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>$(PREFIX):HV_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).hv.q_HV_DO</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):HV_SW</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).hv.HV_sw</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).hv.HV_sw</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).hv.xIlkOK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).hv.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).hv.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
</tbody>
</table>
</div>
<div class="section" id="fb-vgp">
<h2>FB_VGP<a class="headerlink" href="#fb-vgp" title="Permalink to this headline">¶</a></h2>
<table class="docutils align-center">
<colgroup>
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Record</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Pragma</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>$(PREFIX):ABORT</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).q_stVGP.pv_xABORT_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ABORT_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).q_stVGP.pv_xABORT_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Axis_STATE</p></td>
<td><p>mbbo</p></td>
<td><p>$(SYMBOL).q_stVGP.eState</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Axis_STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>$(SYMBOL).q_stVGP.eState</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Busy</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).q_stVGP.xBusy</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Busy_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).q_stVGP.xBusy</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):ENC_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).q_stVGP.rEnoder_Position</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ERR_ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).q_stVGP.nErrorID</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):ERR_MSG_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).q_stVGP.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).q_stVGP.pv_xError</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):GO_SW</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).q_stVGP.pv_xGo_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):GO_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).q_stVGP.pv_xGo_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):HOME_SW</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).q_stVGP.pv_xHome_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):HOME_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).q_stVGP.pv_xHome_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).q_stVGP.xIlkOK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):IS_HOMED_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).q_stVGP.pv_xHomed</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):OPN_SW</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).q_stVGP.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):OPN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).q_stVGP.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):POS_CTRL</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).q_stVGP.rReqPosition</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):POS_CTRL_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).q_stVGP.rReqPosition</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):POS_DES</p></td>
<td><p>longout</p></td>
<td><p>$(SYMBOL).q_stVGP.q_iRawPosition</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):POS_DES_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).q_stVGP.q_iRawPosition</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):POS_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).q_stVGP.i_iPosition</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Reset_SW</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).q_stVGP.pv_xReset_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Reset_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).q_stVGP.pv_xReset_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):STATE</p></td>
<td><p>mbbo</p></td>
<td><p>$(SYMBOL).q_stVGP.eValveControl</p></td>
<td><div class="line-block">
<div class="line">field: ONST OPEN</div>
<div class="line">field: THST MANUAL CNTRL</div>
<div class="line">field: TWST PRESS CNTRL</div>
<div class="line">field: ZRST CLOSE</div>
<div class="line">io: output</div>
<div class="line">type: mbbi</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>$(SYMBOL).q_stVGP.eValveControl</p></td>
<td><div class="line-block">
<div class="line">field: ONST OPEN</div>
<div class="line">field: THST MANUAL CNTRL</div>
<div class="line">field: TWST PRESS CNTRL</div>
<div class="line">field: ZRST CLOSE</div>
<div class="line">io: output</div>
<div class="line">type: mbbi</div>
</div>
</td>
</tr>
</tbody>
</table>
</div>
<div class="section" id="lcls-general-fb-listener">
<h2>LCLS_General.FB_Listener<a class="headerlink" href="#lcls-general-fb-listener" title="Permalink to this headline">¶</a></h2>
<table class="docutils align-center">
<colgroup>
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Record</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Pragma</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>$(PREFIX):AlarmsCleared_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).nCntAlarmsCleared</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):AlarmsConfirmed_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).nCntAlarmsConfirmed</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):AlarmsRaised_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).nCntAlarmsRaised</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Log:EventClass_RBV</p></td>
<td><p>waveform</p></td>
<td><p>TwinCAT Event class</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Log:EventType_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>The event type</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Log:Hostname_RBV</p></td>
<td><p>waveform</p></td>
<td><p>PLC Hostname</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Log:Message_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).stEventInfo.msg</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Log:MessageID_RBV</p></td>
<td><p>longin</p></td>
<td><p>TwinCAT Message ID</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Log:MessageJSON_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Metadata with the message</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Log:Schema_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Schema string</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Log:Severity_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>TcEventSeverity</p></td>
<td><div class="line-block">
<div class="line">field: ONST Info</div>
<div class="line">field: THST Error</div>
<div class="line">field: TWST Warning</div>
<div class="line">field: ZRST Verbose</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Log:Source_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).stEventInfo.source</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Log:Timestamp_RBV</p></td>
<td><p>ai</p></td>
<td><p>Unix timestamp</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):LogToVisualStudio</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).bLogToVisualStudio</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):LogToVisualStudio_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).bLogToVisualStudio</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):MessagesSent_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).nCntMessagesSent</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):MinSeverity</p></td>
<td><p>mbbo</p></td>
<td><p>$(SYMBOL).eMinSeverity</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):MinSeverity_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>$(SYMBOL).eMinSeverity</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
</tbody>
</table>
</div>
<div class="section" id="lcls-general-fb-loghandler">
<h2>LCLS_General.FB_LogHandler<a class="headerlink" href="#lcls-general-fb-loghandler" title="Permalink to this headline">¶</a></h2>
<table class="docutils align-center">
<colgroup>
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Record</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Pragma</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>$(PREFIX):ADS:AlarmsCleared_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).fbTcAdsListener.nCntAlarmsCleared</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ADS:AlarmsConfirmed_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).fbTcAdsListener.nCntAlarmsConfirmed</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):ADS:AlarmsRaised_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).fbTcAdsListener.nCntAlarmsRaised</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ADS:Log:EventClass_RBV</p></td>
<td><p>waveform</p></td>
<td><p>TwinCAT Event class</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):ADS:Log:EventType_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>The event type</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ADS:Log:Hostname_RBV</p></td>
<td><p>waveform</p></td>
<td><p>PLC Hostname</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):ADS:Log:Message_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).fbTcAdsListener.stEventInfo.msg</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ADS:Log:MessageID_RBV</p></td>
<td><p>longin</p></td>
<td><p>TwinCAT Message ID</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):ADS:Log:MessageJSON_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Metadata with the message</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ADS:Log:Schema_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Schema string</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):ADS:Log:Severity_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>TcEventSeverity</p></td>
<td><div class="line-block">
<div class="line">field: ONST Info</div>
<div class="line">field: THST Error</div>
<div class="line">field: TWST Warning</div>
<div class="line">field: ZRST Verbose</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ADS:Log:Source_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).fbTcAdsListener.stEventInfo.source</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):ADS:Log:Timestamp_RBV</p></td>
<td><p>ai</p></td>
<td><p>Unix timestamp</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ADS:LogToVisualStudio</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).fbTcAdsListener.bLogToVisualStudio</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):ADS:LogToVisualStudio_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).fbTcAdsListener.bLogToVisualStudio</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ADS:MessagesSent_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).fbTcAdsListener.nCntMessagesSent</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):ADS:MinSeverity</p></td>
<td><p>mbbo</p></td>
<td><p>$(SYMBOL).fbTcAdsListener.eMinSeverity</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ADS:MinSeverity_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>$(SYMBOL).fbTcAdsListener.eMinSeverity</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):LCLS:AlarmsCleared_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).fbLCLSListener.nCntAlarmsCleared</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):LCLS:AlarmsConfirmed_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).fbLCLSListener.nCntAlarmsConfirmed</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):LCLS:AlarmsRaised_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).fbLCLSListener.nCntAlarmsRaised</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):LCLS:Log:EventClass_RBV</p></td>
<td><p>waveform</p></td>
<td><p>TwinCAT Event class</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):LCLS:Log:EventType_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>The event type</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):LCLS:Log:Hostname_RBV</p></td>
<td><p>waveform</p></td>
<td><p>PLC Hostname</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):LCLS:Log:Message_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).fbLCLSListener.stEventInfo.msg</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):LCLS:Log:MessageID_RBV</p></td>
<td><p>longin</p></td>
<td><p>TwinCAT Message ID</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):LCLS:Log:MessageJSON_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Metadata with the message</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):LCLS:Log:Schema_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Schema string</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):LCLS:Log:Severity_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>TcEventSeverity</p></td>
<td><div class="line-block">
<div class="line">field: ONST Info</div>
<div class="line">field: THST Error</div>
<div class="line">field: TWST Warning</div>
<div class="line">field: ZRST Verbose</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):LCLS:Log:Source_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).fbLCLSListener.stEventInfo.source</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):LCLS:Log:Timestamp_RBV</p></td>
<td><p>ai</p></td>
<td><p>Unix timestamp</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):LCLS:LogToVisualStudio</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).fbLCLSListener.bLogToVisualStudio</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):LCLS:LogToVisualStudio_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).fbLCLSListener.bLogToVisualStudio</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):LCLS:MessagesSent_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).fbLCLSListener.nCntMessagesSent</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):LCLS:MinSeverity</p></td>
<td><p>mbbo</p></td>
<td><p>$(SYMBOL).fbLCLSListener.eMinSeverity</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):LCLS:MinSeverity_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>$(SYMBOL).fbLCLSListener.eMinSeverity</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Router:AlarmsCleared_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).fbTcRouterListener.nCntAlarmsCleared</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Router:AlarmsConfirmed_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).fbTcRouterListener.nCntAlarmsConfirmed</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Router:AlarmsRaised_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).fbTcRouterListener.nCntAlarmsRaised</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Router:Log:EventClass_RBV</p></td>
<td><p>waveform</p></td>
<td><p>TwinCAT Event class</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Router:Log:EventType_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>The event type</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Router:Log:Hostname_RBV</p></td>
<td><p>waveform</p></td>
<td><p>PLC Hostname</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Router:Log:Message_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).fbTcRouterListener.stEventInfo.msg</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Router:Log:MessageID_RBV</p></td>
<td><p>longin</p></td>
<td><p>TwinCAT Message ID</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Router:Log:MessageJSON_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Metadata with the message</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Router:Log:Schema_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Schema string</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Router:Log:Severity_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>TcEventSeverity</p></td>
<td><div class="line-block">
<div class="line">field: ONST Info</div>
<div class="line">field: THST Error</div>
<div class="line">field: TWST Warning</div>
<div class="line">field: ZRST Verbose</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Router:Log:Source_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).fbTcRouterListener.stEventInfo.source</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Router:Log:Timestamp_RBV</p></td>
<td><p>ai</p></td>
<td><p>Unix timestamp</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Router:LogToVisualStudio</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).fbTcRouterListener.bLogToVisualStudio</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Router:LogToVisualStudio_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).fbTcRouterListener.bLogToVisualStudio</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Router:MessagesSent_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).fbTcRouterListener.nCntMessagesSent</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Router:MinSeverity</p></td>
<td><p>mbbo</p></td>
<td><p>$(SYMBOL).fbTcRouterListener.eMinSeverity</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Router:MinSeverity_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>$(SYMBOL).fbTcRouterListener.eMinSeverity</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):RTime:AlarmsCleared_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).fbTcRTimeListener.nCntAlarmsCleared</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):RTime:AlarmsConfirmed_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).fbTcRTimeListener.nCntAlarmsConfirmed</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):RTime:AlarmsRaised_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).fbTcRTimeListener.nCntAlarmsRaised</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):RTime:Log:EventClass_RBV</p></td>
<td><p>waveform</p></td>
<td><p>TwinCAT Event class</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):RTime:Log:EventType_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>The event type</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):RTime:Log:Hostname_RBV</p></td>
<td><p>waveform</p></td>
<td><p>PLC Hostname</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):RTime:Log:Message_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).fbTcRTimeListener.stEventInfo.msg</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):RTime:Log:MessageID_RBV</p></td>
<td><p>longin</p></td>
<td><p>TwinCAT Message ID</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):RTime:Log:MessageJSON_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Metadata with the message</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):RTime:Log:Schema_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Schema string</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):RTime:Log:Severity_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>TcEventSeverity</p></td>
<td><div class="line-block">
<div class="line">field: ONST Info</div>
<div class="line">field: THST Error</div>
<div class="line">field: TWST Warning</div>
<div class="line">field: ZRST Verbose</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):RTime:Log:Source_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).fbTcRTimeListener.stEventInfo.source</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):RTime:Log:Timestamp_RBV</p></td>
<td><p>ai</p></td>
<td><p>Unix timestamp</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):RTime:LogToVisualStudio</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).fbTcRTimeListener.bLogToVisualStudio</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):RTime:LogToVisualStudio_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).fbTcRTimeListener.bLogToVisualStudio</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):RTime:MessagesSent_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).fbTcRTimeListener.nCntMessagesSent</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):RTime:MinSeverity</p></td>
<td><p>mbbo</p></td>
<td><p>$(SYMBOL).fbTcRTimeListener.eMinSeverity</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):RTime:MinSeverity_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>$(SYMBOL).fbTcRTimeListener.eMinSeverity</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):System:AlarmsCleared_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).fbTcSystemListener.nCntAlarmsCleared</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):System:AlarmsConfirmed_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).fbTcSystemListener.nCntAlarmsConfirmed</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):System:AlarmsRaised_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).fbTcSystemListener.nCntAlarmsRaised</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):System:Log:EventClass_RBV</p></td>
<td><p>waveform</p></td>
<td><p>TwinCAT Event class</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):System:Log:EventType_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>The event type</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):System:Log:Hostname_RBV</p></td>
<td><p>waveform</p></td>
<td><p>PLC Hostname</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):System:Log:Message_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).fbTcSystemListener.stEventInfo.msg</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):System:Log:MessageID_RBV</p></td>
<td><p>longin</p></td>
<td><p>TwinCAT Message ID</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):System:Log:MessageJSON_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Metadata with the message</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):System:Log:Schema_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Schema string</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):System:Log:Severity_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>TcEventSeverity</p></td>
<td><div class="line-block">
<div class="line">field: ONST Info</div>
<div class="line">field: THST Error</div>
<div class="line">field: TWST Warning</div>
<div class="line">field: ZRST Verbose</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):System:Log:Source_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).fbTcSystemListener.stEventInfo.source</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):System:Log:Timestamp_RBV</p></td>
<td><p>ai</p></td>
<td><p>Unix timestamp</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):System:LogToVisualStudio</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).fbTcSystemListener.bLogToVisualStudio</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):System:LogToVisualStudio_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).fbTcSystemListener.bLogToVisualStudio</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):System:MessagesSent_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).fbTcSystemListener.nCntMessagesSent</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):System:MinSeverity</p></td>
<td><p>mbbo</p></td>
<td><p>$(SYMBOL).fbTcSystemListener.eMinSeverity</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):System:MinSeverity_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>$(SYMBOL).fbTcSystemListener.eMinSeverity</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Windows:AlarmsCleared_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).fbWindowsListener.nCntAlarmsCleared</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Windows:AlarmsConfirmed_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).fbWindowsListener.nCntAlarmsConfirmed</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Windows:AlarmsRaised_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).fbWindowsListener.nCntAlarmsRaised</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Windows:Log:EventClass_RBV</p></td>
<td><p>waveform</p></td>
<td><p>TwinCAT Event class</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Windows:Log:EventType_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>The event type</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Windows:Log:Hostname_RBV</p></td>
<td><p>waveform</p></td>
<td><p>PLC Hostname</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Windows:Log:Message_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).fbWindowsListener.stEventInfo.msg</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Windows:Log:MessageID_RBV</p></td>
<td><p>longin</p></td>
<td><p>TwinCAT Message ID</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Windows:Log:MessageJSON_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Metadata with the message</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Windows:Log:Schema_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Schema string</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Windows:Log:Severity_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>TcEventSeverity</p></td>
<td><div class="line-block">
<div class="line">field: ONST Info</div>
<div class="line">field: THST Error</div>
<div class="line">field: TWST Warning</div>
<div class="line">field: ZRST Verbose</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Windows:Log:Source_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).fbWindowsListener.stEventInfo.source</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Windows:Log:Timestamp_RBV</p></td>
<td><p>ai</p></td>
<td><p>Unix timestamp</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Windows:LogToVisualStudio</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).fbWindowsListener.bLogToVisualStudio</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Windows:LogToVisualStudio_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).fbWindowsListener.bLogToVisualStudio</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Windows:MessagesSent_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).fbWindowsListener.nCntMessagesSent</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Windows:MinSeverity</p></td>
<td><p>mbbo</p></td>
<td><p>$(SYMBOL).fbWindowsListener.eMinSeverity</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Windows:MinSeverity_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>$(SYMBOL).fbWindowsListener.eMinSeverity</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
</tbody>
</table>
</div>
<div class="section" id="lcls-general-fb-logmessage">
<h2>LCLS_General.FB_LogMessage<a class="headerlink" href="#lcls-general-fb-logmessage" title="Permalink to this headline">¶</a></h2>
<table class="docutils align-center">
<colgroup>
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Record</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Pragma</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>$(PREFIX):Reset</p></td>
<td><p>bo</p></td>
<td><p>Rising-edge reset of trip</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Reset_RBV</p></td>
<td><p>bi</p></td>
<td><p>Rising-edge reset of trip</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Tripped_RBV</p></td>
<td><p>bi</p></td>
<td><p>Log message FB tripped</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
</tbody>
</table>
</div>
<div class="section" id="lcls-general-fb-tempsensor">
<h2>LCLS_General.FB_TempSensor<a class="headerlink" href="#lcls-general-fb-tempsensor" title="Permalink to this headline">¶</a></h2>
<table class="docutils align-center">
<colgroup>
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Record</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Pragma</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>$(PREFIX):CONN_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).bConnected</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Connected</div>
<div class="line">field: ZNAM Disconnected</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ERR_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).bError</p></td>
<td><div class="line-block">
<div class="line">field: ONAM True</div>
<div class="line">field: ZNAM False</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):TEMP_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).fTemp</p></td>
<td><div class="line-block">
<div class="line">field: EGU C</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
</tbody>
</table>
</div>
<div class="section" id="lcls-general-st-pendingevent">
<h2>LCLS_General.ST_PendingEvent<a class="headerlink" href="#lcls-general-st-pendingevent" title="Permalink to this headline">¶</a></h2>
<table class="docutils align-center">
<colgroup>
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Record</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Pragma</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>$(PREFIX):EventClass_RBV</p></td>
<td><p>waveform</p></td>
<td><p>TwinCAT Event class</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):EventType_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>The event type</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Hostname_RBV</p></td>
<td><p>waveform</p></td>
<td><p>PLC Hostname</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Message_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).stEventInfo.msg</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):MessageID_RBV</p></td>
<td><p>longin</p></td>
<td><p>TwinCAT Message ID</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):MessageJSON_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Metadata with the message</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Schema_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Schema string</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Severity_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>TcEventSeverity</p></td>
<td><div class="line-block">
<div class="line">field: ONST Info</div>
<div class="line">field: THST Error</div>
<div class="line">field: TWST Warning</div>
<div class="line">field: ZRST Verbose</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Source_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).stEventInfo.source</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Timestamp_RBV</p></td>
<td><p>ai</p></td>
<td><p>Unix timestamp</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
</tbody>
</table>
</div>
<div class="section" id="lcls-vacuum-fb-ebaraeva">
<h2>LCLS_Vacuum.FB_EbaraEVA<a class="headerlink" href="#lcls-vacuum-fb-ebaraeva" title="Permalink to this headline">¶</a></h2>
<table class="docutils align-center">
<colgroup>
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Record</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Pragma</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>$(PREFIX):ALARM_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).stPump.i_xAlarmOK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):AT_SPD_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).stPump.xAtSpd</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).stPump.xErr</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).stPump.xIlkOK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):REMOTE</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).stPump.q_xRemote</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):REMOTE_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).stPump.q_xRemote</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):RUN_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).stPump.i_xIsRun</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):RUN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).stPump.q_xRunDo</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):RUN_SW</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).stPump.pv_xRunSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Start</div>
<div class="line">field: ZNAM Stop</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):RUN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).stPump.pv_xRunSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Start</div>
<div class="line">field: ZNAM Stop</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>$(SYMBOL).stPump.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST STOPPING</div>
<div class="line">field: ONST STARTING</div>
<div class="line">field: THST FAULT</div>
<div class="line">field: TWST RUNNING</div>
<div class="line">field: ZRST STOPPED</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):WARN_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).stPump.xWrn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
</tbody>
</table>
</div>
<div class="section" id="lcls-vacuum-fb-gcm">
<h2>LCLS_Vacuum.FB_GCM<a class="headerlink" href="#lcls-vacuum-fb-gcm" title="Permalink to this headline">¶</a></h2>
<table class="docutils align-center">
<colgroup>
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Record</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Pragma</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>$(PREFIX):AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).PG.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).PG.i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).PG.q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).PG.i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):HV_SW</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).PG.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):LOGGER</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).PG.i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).PG.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).PG.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>$(SYMBOL).PG.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST Off</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST PressInvalid</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
</tbody>
</table>
</div>
<div class="section" id="lcls-vacuum-fb-itr90">
<h2>LCLS_Vacuum.FB_ITR90<a class="headerlink" href="#lcls-vacuum-fb-itr90" title="Permalink to this headline">¶</a></h2>
<table class="docutils align-center">
<colgroup>
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Record</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Pragma</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>$(PREFIX):AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).PG.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).PG.i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).PG.q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).PG.i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):HV_SW</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).PG.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):LOGGER</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).PG.i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).PG.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).PG.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>$(SYMBOL).PG.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST Off</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST PressInvalid</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
</tbody>
</table>
</div>
<div class="section" id="lcls-vacuum-fb-mks317">
<h2>LCLS_Vacuum.FB_MKS317<a class="headerlink" href="#lcls-vacuum-fb-mks317" title="Permalink to this headline">¶</a></h2>
<table class="docutils align-center">
<colgroup>
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Record</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Pragma</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>$(PREFIX):AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).PG.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).PG.i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).PG.q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).PG.i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):HV_SW</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).PG.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):LOGGER</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).PG.i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).PG.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).PG.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>$(SYMBOL).PG.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST Off</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST PressInvalid</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
</tbody>
</table>
</div>
<div class="section" id="lcls-vacuum-fb-mks422">
<h2>LCLS_Vacuum.FB_MKS422<a class="headerlink" href="#lcls-vacuum-fb-mks422" title="Permalink to this headline">¶</a></h2>
<table class="docutils align-center">
<colgroup>
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Record</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Pragma</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>$(PREFIX):AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).IG.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).IG.i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).IG.q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).IG.i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):HV_SW</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).IG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).IG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).IG.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):LOGGER</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).IG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).IG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).IG.i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).IG.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).IG.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).IG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).IG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).IG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).IG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>$(SYMBOL).IG.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST Off</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST PressInvalid</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).IG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).IG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
</tbody>
</table>
</div>
<div class="section" id="lcls-vacuum-fb-ptm-twistorr">
<h2>LCLS_Vacuum.FB_PTM_TwisTorr<a class="headerlink" href="#lcls-vacuum-fb-ptm-twistorr" title="Permalink to this headline">¶</a></h2>
<table class="docutils align-center">
<colgroup>
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Record</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Pragma</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>$(PREFIX):ACCEL_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).iq_stPtm.i_xAccel</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ALARM_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).iq_stPtm.i_xALARM</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):AT_SPD_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).iq_stPtm.i_xAtSpd</p></td>
<td><div class="line-block">
<div class="line">field: ONAM AT SPEED</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):BP_SP</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).iq_stPtm.rBackingPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):BP_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).iq_stPtm.rBackingPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):CURR_MON_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).iq_stPtm.i_rCurrentMon</p></td>
<td><div class="line-block">
<div class="line">field: EGU “A”</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FAULT_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).iq_stPtm.i_xFault</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).iq_stPtm.xExtRunOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ILK OK</div>
<div class="line">field: ZNAM ILK ACTIVE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):IP_SP</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).iq_stPtm.rInletPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):IP_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).iq_stPtm.rInletPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).iq_stPtm.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):RST_SW</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).iq_stPtm.xResetSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):RST_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).iq_stPtm.xResetSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):RUN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).iq_stPtm.q_RunDO</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):RUN_SW</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).iq_stPtm.xRunSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM RUN</div>
<div class="line">field: ZNAM STOP</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):RUN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).iq_stPtm.xRunSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM RUN</div>
<div class="line">field: ZNAM STOP</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):SPEED_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).iq_stPtm.i_diCurSpd</p></td>
<td><div class="line-block">
<div class="line">field: EGU “Hz”</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>$(SYMBOL).iq_stPtm.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST STOPPING</div>
<div class="line">field: ONST STARTING</div>
<div class="line">field: THST FAULT</div>
<div class="line">field: TWST RUNNING</div>
<div class="line">field: ZRST STOPPED</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):TEMP_MON_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).iq_stPtm.i_rTempMon</p></td>
<td><div class="line-block">
<div class="line">field: EGU “C”</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):WARN_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).iq_stPtm.i_xWarn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
</tbody>
</table>
</div>
<div class="section" id="lcls-vacuum-fb-vcn">
<h2>LCLS_Vacuum.FB_VCN<a class="headerlink" href="#lcls-vacuum-fb-vcn" title="Permalink to this headline">¶</a></h2>
<table class="docutils align-center">
<colgroup>
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Record</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Pragma</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>$(PREFIX):ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).iq_stVCN.xIlkOK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):OPN_SW</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).iq_stVCN.xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):OPN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).iq_stVCN.xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):POS_AO_R_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).iq_stVCN.q_iRawPosition</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):POS_AO_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).rReqVoltage</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):POS_RDBK_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).iq_stVCN.i_iPosition</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):POS_REQ</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).iq_stVCN.rReqPosition</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):POS_REQ_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).iq_stVCN.rReqPosition</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):STATE</p></td>
<td><p>mbbo</p></td>
<td><p>$(SYMBOL).iq_stVCN.eValveControl</p></td>
<td><div class="line-block">
<div class="line">field: ONST Open</div>
<div class="line">field: THST ManualControl</div>
<div class="line">field: TWST PressureControl</div>
<div class="line">field: ZRST Close</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>$(SYMBOL).iq_stVCN.eValveControl</p></td>
<td><div class="line-block">
<div class="line">field: ONST Open</div>
<div class="line">field: THST ManualControl</div>
<div class="line">field: TWST PressureControl</div>
<div class="line">field: ZRST Close</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
</tbody>
</table>
</div>
<div class="section" id="lcls-vacuum-fb-vrc">
<h2>LCLS_Vacuum.FB_VRC<a class="headerlink" href="#lcls-vacuum-fb-vrc" title="Permalink to this headline">¶</a></h2>
<table class="docutils align-center">
<colgroup>
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Record</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Pragma</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>$(PREFIX):ALM_RST</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ALM_RST_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):CLS_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).iq_stValve.i_xClsLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CLOSE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):CLS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).iq_stValve.xCLS_OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):ErrMsg</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ErrMsg_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):ERROR</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):EXT_ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).iq_stValve.xEXT_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FORCE_OPN</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FORCE_OPN_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):LOGGER</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):OPN_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).iq_stValve.i_xOpnLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):OPN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).iq_stValve.q_xOPN_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):OPN_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).iq_stValve.xOPN_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPN ILK OK</div>
<div class="line">field: ZNAM OPN ILK NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):OPN_SW</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):OPN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):POS_STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>$(SYMBOL).iq_stValve.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST OPEN_F</div>
<div class="line">field: ONST CLOSED</div>
<div class="line">field: THST INVALID</div>
<div class="line">field: TWST MOVING</div>
<div class="line">field: ZRST OPEN</div>
<div class="line">io: input</div>
<div class="line">type: mbbi</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>$(SYMBOL).iq_stValve.eVGC_State</p></td>
<td><div class="line-block">
<div class="line">field: EIST Close Timeout</div>
<div class="line">field: FRST Ext Fault</div>
<div class="line">field: FVST AT Vacuum</div>
<div class="line">field: NIST Open Timeout</div>
<div class="line">field: ONST At Vacuum</div>
<div class="line">field: SVST Vacuum Fault</div>
<div class="line">field: SXST Triggered</div>
<div class="line">field: THST Lost Vacuum</div>
<div class="line">field: TWST Differential Pressure</div>
<div class="line">field: ZRST Vented</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
</tbody>
</table>
</div>
<div class="section" id="lcls-vacuum-fb-vvc">
<h2>LCLS_Vacuum.FB_VVC<a class="headerlink" href="#lcls-vacuum-fb-vvc" title="Permalink to this headline">¶</a></h2>
<table class="docutils align-center">
<colgroup>
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Record</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Pragma</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>$(PREFIX):FORCE_OPN</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).iq_stValve.xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FORCE_OPN_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).iq_stValve.xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):OPN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).iq_stValve.q_xOPN_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):OPN_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).iq_stValve.xOPN_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPN ILK OK</div>
<div class="line">field: ZNAM OPN ILK NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):OPN_SW</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):OPN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override OFF</div>
<div class="line">field: ZNAM Override ON</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override OFF</div>
<div class="line">field: ZNAM Override ON</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
</tbody>
</table>
</div>
<div class="section" id="lcls-vacuum-pmps-st-beamparams">
<h2>LCLS_Vacuum.PMPS.ST_BeamParams<a class="headerlink" href="#lcls-vacuum-pmps-st-beamparams" title="Permalink to this headline">¶</a></h2>
<table class="docutils align-center">
<colgroup>
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Record</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Pragma</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>$(PREFIX):Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):PhotonEnergyRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).neVRange</p></td>
<td><div class="line-block">
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):PulseEnergy_RBV</p></td>
<td><p>ai</p></td>
<td><p>This beam parameter is non-op for now.</p></td>
<td><div class="line-block">
<div class="line">field: EGU mJ</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).nRate</p></td>
<td><div class="line-block">
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):ST_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).aStoppers</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Transmission_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).nTran</p></td>
<td><div class="line-block">
<div class="line">field: EGU %</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xValid</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
</tbody>
</table>
</div>
<div class="section" id="lcls-vacuum-pmps-st-pmps-aperture">
<h2>LCLS_Vacuum.PMPS.ST_PMPS_Aperture<a class="headerlink" href="#lcls-vacuum-pmps-st-pmps-aperture" title="Permalink to this headline">¶</a></h2>
<table class="docutils align-center">
<colgroup>
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Record</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Pragma</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>$(PREFIX):Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).Height</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xOK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).Width</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
</tbody>
</table>
</div>
<div class="section" id="lcls-vacuum-st-ebaraeva">
<h2>LCLS_Vacuum.ST_EbaraEVA<a class="headerlink" href="#lcls-vacuum-st-ebaraeva" title="Permalink to this headline">¶</a></h2>
<table class="docutils align-center">
<colgroup>
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Record</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Pragma</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>$(PREFIX):ALARM_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).i_xAlarmOK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):AT_SPD_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xAtSpd</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xErr</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xIlkOK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):REMOTE</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).q_xRemote</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):REMOTE_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).q_xRemote</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):RUN_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).i_xIsRun</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):RUN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).q_xRunDo</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):RUN_SW</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).pv_xRunSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Start</div>
<div class="line">field: ZNAM Stop</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):RUN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).pv_xRunSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Start</div>
<div class="line">field: ZNAM Stop</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>$(SYMBOL).eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST STOPPING</div>
<div class="line">field: ONST STARTING</div>
<div class="line">field: THST FAULT</div>
<div class="line">field: TWST RUNNING</div>
<div class="line">field: ZRST STOPPED</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):WARN_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xWrn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
</tbody>
</table>
</div>
<div class="section" id="lcls-vacuum-st-ptm">
<h2>LCLS_Vacuum.ST_PTM<a class="headerlink" href="#lcls-vacuum-st-ptm" title="Permalink to this headline">¶</a></h2>
<table class="docutils align-center">
<colgroup>
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Record</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Pragma</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>$(PREFIX):ACCEL_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).i_xAccel</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ALARM_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).i_xALARM</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):AT_SPD_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).i_xAtSpd</p></td>
<td><div class="line-block">
<div class="line">field: ONAM AT SPEED</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):BP_SP</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).rBackingPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):BP_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).rBackingPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):CURR_MON_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).i_rCurrentMon</p></td>
<td><div class="line-block">
<div class="line">field: EGU “A”</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FAULT_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).i_xFault</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xExtRunOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ILK OK</div>
<div class="line">field: ZNAM ILK ACTIVE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):IP_SP</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).rInletPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):IP_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).rInletPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):RST_SW</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).xResetSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):RST_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xResetSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):RUN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).q_RunDO</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):RUN_SW</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).xRunSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM RUN</div>
<div class="line">field: ZNAM STOP</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):RUN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xRunSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM RUN</div>
<div class="line">field: ZNAM STOP</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):SPEED_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).i_diCurSpd</p></td>
<td><div class="line-block">
<div class="line">field: EGU “Hz”</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>$(SYMBOL).eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST STOPPING</div>
<div class="line">field: ONST STARTING</div>
<div class="line">field: THST FAULT</div>
<div class="line">field: TWST RUNNING</div>
<div class="line">field: ZRST STOPPED</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):TEMP_MON_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).i_rTempMon</p></td>
<td><div class="line-block">
<div class="line">field: EGU “C”</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):WARN_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).i_xWarn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
</tbody>
</table>
</div>
<div class="section" id="lcls-vacuum-st-roughpump">
<h2>LCLS_Vacuum.ST_RoughPump<a class="headerlink" href="#lcls-vacuum-st-roughpump" title="Permalink to this headline">¶</a></h2>
<table class="docutils align-center">
<colgroup>
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Record</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Pragma</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>$(PREFIX):AT_SPD_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xAtSpd</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xErr</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xIlkOK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):RUN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).q_xRunDo</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):RUN_SW</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).pv_xRunSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Start</div>
<div class="line">field: ZNAM Stop</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):RUN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).pv_xRunSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Start</div>
<div class="line">field: ZNAM Stop</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>$(SYMBOL).eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST STOPPING</div>
<div class="line">field: ONST STARTING</div>
<div class="line">field: THST FAULT</div>
<div class="line">field: TWST RUNNING</div>
<div class="line">field: ZRST STOPPED</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):WARN_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xWrn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
</tbody>
</table>
</div>
<div class="section" id="lcls-vacuum-st-valvebase">
<h2>LCLS_Vacuum.ST_ValveBase<a class="headerlink" href="#lcls-vacuum-st-valvebase" title="Permalink to this headline">¶</a></h2>
<table class="docutils align-center">
<colgroup>
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Record</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Pragma</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>$(PREFIX):ALM_RST</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ALM_RST_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):CLS_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).i_xClsLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CLOSE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ErrMsg</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):ErrMsg_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ERROR</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):EXT_ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xEXT_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FORCE_OPN</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FORCE_OPN_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):LOGGER</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):OPN_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).i_xOpnLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):OPN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).q_xOPN_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):OPN_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xOPN_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPN ILK OK</div>
<div class="line">field: ZNAM OPN ILK NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):OPN_SW</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):OPN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):POS_STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>$(SYMBOL).eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST OPEN_F</div>
<div class="line">field: ONST CLOSED</div>
<div class="line">field: THST INVALID</div>
<div class="line">field: TWST MOVING</div>
<div class="line">field: ZRST OPEN</div>
<div class="line">io: input</div>
<div class="line">type: mbbi</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>$(SYMBOL).eVGC_State</p></td>
<td><div class="line-block">
<div class="line">field: EIST Close Timeout</div>
<div class="line">field: FRST Ext Fault</div>
<div class="line">field: FVST AT Vacuum</div>
<div class="line">field: NIST Open Timeout</div>
<div class="line">field: ONST At Vacuum</div>
<div class="line">field: SVST Vacuum Fault</div>
<div class="line">field: SXST Triggered</div>
<div class="line">field: THST Lost Vacuum</div>
<div class="line">field: TWST Differential Pressure</div>
<div class="line">field: ZRST Vented</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
</tbody>
</table>
</div>
<div class="section" id="lcls-vacuum-st-vcn">
<h2>LCLS_Vacuum.ST_VCN<a class="headerlink" href="#lcls-vacuum-st-vcn" title="Permalink to this headline">¶</a></h2>
<table class="docutils align-center">
<colgroup>
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Record</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Pragma</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>$(PREFIX):ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xIlkOK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):OPN_SW</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):OPN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):POS_AO_R_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).q_iRawPosition</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):POS_RDBK_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).i_iPosition</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):POS_REQ</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).rReqPosition</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):POS_REQ_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).rReqPosition</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):STATE</p></td>
<td><p>mbbo</p></td>
<td><p>$(SYMBOL).eValveControl</p></td>
<td><div class="line-block">
<div class="line">field: ONST Open</div>
<div class="line">field: THST ManualControl</div>
<div class="line">field: TWST PressureControl</div>
<div class="line">field: ZRST Close</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>$(SYMBOL).eValveControl</p></td>
<td><div class="line-block">
<div class="line">field: ONST Open</div>
<div class="line">field: THST ManualControl</div>
<div class="line">field: TWST PressureControl</div>
<div class="line">field: ZRST Close</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
</tbody>
</table>
</div>
<div class="section" id="lcls-vacuum-st-vg">
<h2>LCLS_Vacuum.ST_VG<a class="headerlink" href="#lcls-vacuum-st-vg" title="Permalink to this headline">¶</a></h2>
<table class="docutils align-center">
<colgroup>
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Record</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Pragma</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>$(PREFIX):AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):HV_SW</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):LOGGER</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>$(SYMBOL).eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST Off</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST PressInvalid</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
</tbody>
</table>
</div>
<div class="section" id="lcls-vacuum-st-vrc">
<h2>LCLS_Vacuum.ST_VRC<a class="headerlink" href="#lcls-vacuum-st-vrc" title="Permalink to this headline">¶</a></h2>
<table class="docutils align-center">
<colgroup>
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Record</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Pragma</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>$(PREFIX):ALM_RST</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ALM_RST_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):CLS_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).i_xClsLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CLOSE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):CLS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xCLS_OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):ErrMsg</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ErrMsg_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):ERROR</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):EXT_ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xEXT_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FORCE_OPN</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):FORCE_OPN_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):LOGGER</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):OPN_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).i_xOpnLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):OPN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).q_xOPN_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):OPN_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xOPN_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPN ILK OK</div>
<div class="line">field: ZNAM OPN ILK NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):OPN_SW</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):OPN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):POS_STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>$(SYMBOL).eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST OPEN_F</div>
<div class="line">field: ONST CLOSED</div>
<div class="line">field: THST INVALID</div>
<div class="line">field: TWST MOVING</div>
<div class="line">field: ZRST OPEN</div>
<div class="line">io: input</div>
<div class="line">type: mbbi</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>$(SYMBOL).eVGC_State</p></td>
<td><div class="line-block">
<div class="line">field: EIST Close Timeout</div>
<div class="line">field: FRST Ext Fault</div>
<div class="line">field: FVST AT Vacuum</div>
<div class="line">field: NIST Open Timeout</div>
<div class="line">field: ONST At Vacuum</div>
<div class="line">field: SVST Vacuum Fault</div>
<div class="line">field: SXST Triggered</div>
<div class="line">field: THST Lost Vacuum</div>
<div class="line">field: TWST Differential Pressure</div>
<div class="line">field: ZRST Vented</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
</tbody>
</table>
</div>
<div class="section" id="lcls-vacuum-st-vvc">
<h2>LCLS_Vacuum.ST_VVC<a class="headerlink" href="#lcls-vacuum-st-vvc" title="Permalink to this headline">¶</a></h2>
<table class="docutils align-center">
<colgroup>
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Record</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Pragma</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>$(PREFIX):FORCE_OPN</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):FORCE_OPN_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):OPN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).q_xOPN_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):OPN_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xOPN_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPN ILK OK</div>
<div class="line">field: ZNAM OPN ILK NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):OPN_SW</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):OPN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override OFF</div>
<div class="line">field: ZNAM Override ON</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override OFF</div>
<div class="line">field: ZNAM Override ON</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
</tbody>
</table>
</div>
<div class="section" id="st-hv">
<h2>ST_HV<a class="headerlink" href="#st-hv" title="Permalink to this headline">¶</a></h2>
<table class="docutils align-center">
<colgroup>
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Record</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Pragma</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>$(PREFIX):HV_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).q_HV_DO</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):HV_SW</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).HV_sw</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).HV_sw</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xIlkOK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
</tbody>
</table>
</div>
<div class="section" id="st-loggingeventinfo">
<h2>ST_LoggingEventInfo<a class="headerlink" href="#st-loggingeventinfo" title="Permalink to this headline">¶</a></h2>
<table class="docutils align-center">
<colgroup>
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Record</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Pragma</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>$(PREFIX):EventClass_RBV</p></td>
<td><p>waveform</p></td>
<td><p>TwinCAT Event class</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):EventType_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>The event type</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Hostname_RBV</p></td>
<td><p>waveform</p></td>
<td><p>PLC Hostname</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Message_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).msg</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):MessageID_RBV</p></td>
<td><p>longin</p></td>
<td><p>TwinCAT Message ID</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):MessageJSON_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Metadata with the message</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Schema_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Schema string</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Severity_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>TcEventSeverity</p></td>
<td><div class="line-block">
<div class="line">field: ONST Info</div>
<div class="line">field: THST Error</div>
<div class="line">field: TWST Warning</div>
<div class="line">field: ZRST Verbose</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Source_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).source</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Timestamp_RBV</p></td>
<td><p>ai</p></td>
<td><p>Unix timestamp</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
</tbody>
</table>
</div>
<div class="section" id="st-pmps-aperture-io">
<h2>ST_PMPS_Aperture_IO<a class="headerlink" href="#st-pmps-aperture-io" title="Permalink to this headline">¶</a></h2>
<table class="docutils align-center">
<colgroup>
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Record</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Pragma</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>$(PREFIX):Height_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).Height</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xOK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Width_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).Width</p></td>
<td><div class="line-block">
<div class="line">field: EGU mm</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
</tbody>
</table>
</div>
<div class="section" id="st-vgp">
<h2>ST_VGP<a class="headerlink" href="#st-vgp" title="Permalink to this headline">¶</a></h2>
<table class="docutils align-center">
<colgroup>
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Record</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Pragma</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>$(PREFIX):ABORT</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).pv_xABORT_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ABORT_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).pv_xABORT_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Axis_STATE</p></td>
<td><p>mbbo</p></td>
<td><p>$(SYMBOL).eState</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Axis_STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>$(SYMBOL).eState</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Busy</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).xBusy</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Busy_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xBusy</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):ENC_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).rEnoder_Position</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ERR_ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).nErrorID</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):ERR_MSG_RBV</p></td>
<td><p>waveform</p></td>
<td><p>$(SYMBOL).sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).pv_xError</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):GO_SW</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).pv_xGo_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):GO_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).pv_xGo_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):HOME_SW</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).pv_xHome_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):HOME_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).pv_xHome_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).xIlkOK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):IS_HOMED_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).pv_xHomed</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):OPN_SW</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):OPN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):POS_CTRL</p></td>
<td><p>ao</p></td>
<td><p>$(SYMBOL).rReqPosition</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):POS_CTRL_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).rReqPosition</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):POS_DES</p></td>
<td><p>longout</p></td>
<td><p>$(SYMBOL).q_iRawPosition</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):POS_DES_RBV</p></td>
<td><p>longin</p></td>
<td><p>$(SYMBOL).q_iRawPosition</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):POS_RBV</p></td>
<td><p>ai</p></td>
<td><p>$(SYMBOL).i_iPosition</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):Reset_SW</p></td>
<td><p>bo</p></td>
<td><p>$(SYMBOL).pv_xReset_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):Reset_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>$(SYMBOL).pv_xReset_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX):STATE</p></td>
<td><p>mbbo</p></td>
<td><p>$(SYMBOL).eValveControl</p></td>
<td><div class="line-block">
<div class="line">field: ONST OPEN</div>
<div class="line">field: THST MANUAL CNTRL</div>
<div class="line">field: TWST PRESS CNTRL</div>
<div class="line">field: ZRST CLOSE</div>
<div class="line">io: output</div>
<div class="line">type: mbbi</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX):STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>$(SYMBOL).eValveControl</p></td>
<td><div class="line-block">
<div class="line">field: ONST OPEN</div>
<div class="line">field: THST MANUAL CNTRL</div>
<div class="line">field: TWST PRESS CNTRL</div>
<div class="line">field: ZRST CLOSE</div>
<div class="line">io: output</div>
<div class="line">type: mbbi</div>
</div>
</td>
</tr>
</tbody>
</table>
</div>
</div>
<div class="section" id="database-records">
<h1>Database Records<a class="headerlink" href="#database-records" title="Permalink to this headline">¶</a></h1>
<table class="docutils align-center">
<colgroup>
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
<col style="width: 25%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Record</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Pragma</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>$(PREFIX)0RateBeamCnst:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)0RateBeamCnst:PhotonEnergyRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>0-rate beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)0RateBeamCnst:PulseEnergy_RBV</p></td>
<td><p>ai</p></td>
<td><p>This beam parameter is non-op for now.</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU mJ</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)0RateBeamCnst:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>0-rate beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)0RateBeamCnst:ST_RBV</p></td>
<td><p>waveform</p></td>
<td><p>0-rate beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)0RateBeamCnst:Transmission_RBV</p></td>
<td><p>longin</p></td>
<td><p>0-rate beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU %</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)0RateBeamCnst:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>0-rate beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)AccumulatedFastFaults_RBV</p></td>
<td><p>longin</p></td>
<td><p>PMPS_GVL.AccumulatedFF</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)CurrentBP:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)CurrentBP:PhotonEnergyRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>PMPS_GVL.stCurrentBeamParameters.neVRange</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)CurrentBP:PulseEnergy_RBV</p></td>
<td><p>ai</p></td>
<td><p>This beam parameter is non-op for now.</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU mJ</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)CurrentBP:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>PMPS_GVL.stCurrentBeamParameters.nRate</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)CurrentBP:ST_RBV</p></td>
<td><p>waveform</p></td>
<td><p>PMPS_GVL.stCurrentBeamParameters.aStoppers</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)CurrentBP:Transmission_RBV</p></td>
<td><p>longin</p></td>
<td><p>PMPS_GVL.stCurrentBeamParameters.nTran</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU %</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)CurrentBP:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>PMPS_GVL.stCurrentBeamParameters.xValid</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)eVRangeCnst_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Active eV Range constants</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)eVRangeHyst_RBV</p></td>
<td><p>ai</p></td>
<td><p>eV Range hystersis</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)FullBeamCnst:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)FullBeamCnst:PhotonEnergyRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Full beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)FullBeamCnst:PulseEnergy_RBV</p></td>
<td><p>ai</p></td>
<td><p>This beam parameter is non-op for now.</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU mJ</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)FullBeamCnst:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Full beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)FullBeamCnst:ST_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Full beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)FullBeamCnst:Transmission_RBV</p></td>
<td><p>longin</p></td>
<td><p>Full beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU %</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)FullBeamCnst:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Full beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)K:eVRangeCnst_RBV</p></td>
<td><p>waveform</p></td>
<td><p>eV Range constants</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)L:eVRangeCnst_RBV</p></td>
<td><p>waveform</p></td>
<td><p>eV Range constants</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)LCLSGeneral:GlobalLogTrickleTrip_RBV</p></td>
<td><p>bi</p></td>
<td><p>Tripped by overall log count</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)LCLSGeneral:LogHost</p></td>
<td><p>waveform</p></td>
<td><p>The log host IP address</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)LCLSGeneral:LogHost_RBV</p></td>
<td><p>waveform</p></td>
<td><p>The log host IP address</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)LCLSGeneral:LogMessageCount_RBV</p></td>
<td><p>longin</p></td>
<td><p>Total log messages on the last cycle</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)LCLSGeneral:LogPort</p></td>
<td><p>longout</p></td>
<td><p>The log host UDP port</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)LCLSGeneral:LogPort_RBV</p></td>
<td><p>longin</p></td>
<td><p>The log host UDP port</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)RequestedBP:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)RequestedBP:PhotonEnergyRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>PMPS_GVL.stRequestedBeamParameters.neVRange</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)RequestedBP:PulseEnergy_RBV</p></td>
<td><p>ai</p></td>
<td><p>This beam parameter is non-op for now.</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU mJ</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)RequestedBP:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>PMPS_GVL.stRequestedBeamParameters.nRate</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)RequestedBP:ST_RBV</p></td>
<td><p>waveform</p></td>
<td><p>PMPS_GVL.stRequestedBeamParameters.aStoppers</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)RequestedBP:Transmission_RBV</p></td>
<td><p>longin</p></td>
<td><p>PMPS_GVL.stRequestedBeamParameters.nTran</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU %</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)RequestedBP:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>PMPS_GVL.stRequestedBeamParameters.xValid</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)SafeBeamCnst:Cohort_RBV</p></td>
<td><p>longin</p></td>
<td><p>Cohort inc on each arb cycle</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)SafeBeamCnst:PhotonEnergyRanges_RBV</p></td>
<td><p>longin</p></td>
<td><p>Safe beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU eV</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)SafeBeamCnst:PulseEnergy_RBV</p></td>
<td><p>ai</p></td>
<td><p>This beam parameter is non-op for now.</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU mJ</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)SafeBeamCnst:Rate_RBV</p></td>
<td><p>longin</p></td>
<td><p>Safe beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU Hz</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)SafeBeamCnst:ST_RBV</p></td>
<td><p>waveform</p></td>
<td><p>Safe beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)SafeBeamCnst:Transmission_RBV</p></td>
<td><p>longin</p></td>
<td><p>Safe beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">field: EGU %</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>$(PREFIX)SafeBeamCnst:Valid_RBV</p></td>
<td><p>bi</p></td>
<td><p>Safe beam constant</p></td>
<td><div class="line-block">
<div class="line">archive: 1s monitor</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>$(PREFIX)SuccessfulPreemptions_RBV</p></td>
<td><p>longin</p></td>
<td><p>PMPS_GVL.SuccessfulPreemption</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:AUTO_VVC_50</p></td>
<td><p>bo</p></td>
<td><p>GVL_VARIABLES.bAutoVVC50</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:AUTO_VVC_50_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_VARIABLES.bAutoVVC50</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:CNTRL:ERROR</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.bError</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:CNTRL:ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.bError</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:CNTRL:GO</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.bGo</p></td>
<td><div class="line-block">
<div class="line">field: ONAM START</div>
<div class="line">field: ZNAM STOP</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:CNTRL:GO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.bGo</p></td>
<td><div class="line-block">
<div class="line">field: ONAM START</div>
<div class="line">field: ZNAM STOP</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:CNTRL:Kp2</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.fKp2</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:CNTRL:Kp2_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.fKp2</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:CNTRL:RESET</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.bReset</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:CNTRL:RESET_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.bReset</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:CNTRL:SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.fSetpointValue</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:CNTRL:SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.fSetpointValue</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:CNTRL:Tn1</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.fTn1</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:CNTRL:Tn1_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.fTn1</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:CNTRL:Tn2</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.fTn2</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:CNTRL:Tn2_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.fTn2</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GAS_TYPE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_VARIABLES.SelectedGas</p></td>
<td><div class="line-block">
<div class="line">field: FRST Xenon</div>
<div class="line">field: ONST Neon</div>
<div class="line">field: THST Krypton</div>
<div class="line">field: TWST Argon</div>
<div class="line">field: ZRST none</div>
<div class="line">io: input</div>
<div class="line">type: mbbi</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GCC:10:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_10.IG.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GCC:10:DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_10.IG.i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GCC:10:HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_10.IG.q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GCC:10:HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_10.IG.i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GCC:10:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_10.IG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GCC:10:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_10.IG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GCC:10:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_10.IG.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GCC:10:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_10.IG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GCC:10:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_10.IG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GCC:10:PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_10.IG.i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GCC:10:PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_10.IG.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GCC:10:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_10.IG.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GCC:10:PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_10.IG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GCC:10:PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_10.IG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GCC:10:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_10.IG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GCC:10:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_10.IG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GCC:10:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_10.IG.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST Off</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST PressInvalid</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GCC:10:VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_10.IG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GCC:10:VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_10.IG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GCC:20:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_20.IG.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GCC:20:DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_20.IG.i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GCC:20:HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_20.IG.q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GCC:20:HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_20.IG.i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GCC:20:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_20.IG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GCC:20:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_20.IG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GCC:20:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_20.IG.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GCC:20:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_20.IG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GCC:20:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_20.IG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GCC:20:PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_20.IG.i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GCC:20:PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_20.IG.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GCC:20:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_20.IG.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GCC:20:PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_20.IG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GCC:20:PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_20.IG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GCC:20:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_20.IG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GCC:20:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_20.IG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GCC:20:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_20.IG.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST Off</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST PressInvalid</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GCC:20:VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_20.IG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GCC:20:VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_20.IG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GCC:30:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_30.IG.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GCC:30:DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_30.IG.i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GCC:30:HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_30.IG.q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GCC:30:HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_30.IG.i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GCC:30:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_30.IG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GCC:30:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_30.IG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GCC:30:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_30.IG.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GCC:30:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_30.IG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GCC:30:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_30.IG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GCC:30:PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_30.IG.i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GCC:30:PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_30.IG.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GCC:30:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_30.IG.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GCC:30:PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_30.IG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GCC:30:PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_30.IG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GCC:30:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_30.IG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GCC:30:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_30.IG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GCC:30:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_30.IG.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST Off</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST PressInvalid</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GCC:30:VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_30.IG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GCC:30:VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_30.IG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GCC:40:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_40.IG.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GCC:40:DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_40.IG.i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GCC:40:HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_40.IG.q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GCC:40:HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_40.IG.i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GCC:40:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_40.IG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GCC:40:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_40.IG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GCC:40:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_40.IG.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GCC:40:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_40.IG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GCC:40:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_40.IG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GCC:40:PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_40.IG.i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GCC:40:PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_40.IG.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GCC:40:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_40.IG.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GCC:40:PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_40.IG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GCC:40:PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_40.IG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GCC:40:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_40.IG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GCC:40:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_40.IG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GCC:40:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_40.IG.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST Off</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST PressInvalid</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GCC:40:VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_40.IG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GCC:40:VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_40.IG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GCC:50:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_50.IG.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GCC:50:DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_50.IG.i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GCC:50:HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_50.IG.q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GCC:50:HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_50.IG.i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GCC:50:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_50.IG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GCC:50:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_50.IG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GCC:50:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_50.IG.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GCC:50:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_50.IG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GCC:50:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_50.IG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GCC:50:PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_50.IG.i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GCC:50:PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_50.IG.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GCC:50:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_50.IG.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GCC:50:PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_50.IG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GCC:50:PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_50.IG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GCC:50:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_50.IG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GCC:50:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_50.IG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GCC:50:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_50.IG.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST Off</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST PressInvalid</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GCC:50:VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_50.IG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GCC:50:VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_50.IG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GCC:60:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_60.IG.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GCC:60:DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_60.IG.i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GCC:60:HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_60.IG.q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GCC:60:HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_60.IG.i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GCC:60:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_60.IG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GCC:60:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_60.IG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GCC:60:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_60.IG.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GCC:60:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_60.IG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GCC:60:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_60.IG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GCC:60:PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_60.IG.i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GCC:60:PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_60.IG.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GCC:60:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_60.IG.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GCC:60:PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_60.IG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GCC:60:PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_60.IG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GCC:60:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_60.IG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GCC:60:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_60.IG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GCC:60:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_60.IG.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST Off</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST PressInvalid</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GCC:60:VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_60.IG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GCC:60:VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_60.IG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GCC:70:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_70.IG.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GCC:70:DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_70.IG.i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GCC:70:HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_70.IG.q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GCC:70:HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_70.IG.i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GCC:70:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_70.IG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GCC:70:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_70.IG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GCC:70:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_70.IG.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GCC:70:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_70.IG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GCC:70:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_70.IG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GCC:70:PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_70.IG.i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GCC:70:PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_70.IG.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GCC:70:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_70.IG.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GCC:70:PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_70.IG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GCC:70:PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_70.IG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GCC:70:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_70.IG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GCC:70:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_70.IG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GCC:70:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_70.IG.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST Off</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST PressInvalid</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GCC:70:VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_70.IG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GCC:70:VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_70.IG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GCC:80:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_80.IG.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GCC:80:DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_80.IG.i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GCC:80:HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_80.IG.q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GCC:80:HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_80.IG.i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GCC:80:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_80.IG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GCC:80:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_80.IG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GCC:80:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_80.IG.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GCC:80:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_80.IG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GCC:80:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_80.IG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GCC:80:PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_80.IG.i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GCC:80:PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_80.IG.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GCC:80:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_80.IG.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GCC:80:PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_80.IG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GCC:80:PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_80.IG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GCC:80:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_80.IG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GCC:80:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_80.IG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GCC:80:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_80.IG.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST Off</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST PressInvalid</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GCC:80:VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_80.IG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GCC:80:VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_80.IG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GCC:90:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_90.IG.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GCC:90:DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_90.IG.i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GCC:90:HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_90.IG.q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GCC:90:HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_90.IG.i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GCC:90:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_90.IG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GCC:90:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_90.IG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GCC:90:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_90.IG.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GCC:90:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_90.IG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GCC:90:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_90.IG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GCC:90:PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_90.IG.i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GCC:90:PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_90.IG.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GCC:90:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_90.IG.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GCC:90:PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_90.IG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GCC:90:PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_90.IG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GCC:90:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_90.IG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GCC:90:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_90.IG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GCC:90:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_90.IG.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST Off</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST PressInvalid</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GCC:90:VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_90.IG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GCC:90:VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GCC_90.IG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GCM:80:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GCM_80.PG.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GCM:80:DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GCM_80.PG.i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GCM:80:HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GCM_80.PG.q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GCM:80:HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GCM_80.PG.i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GCM:80:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GCM_80.PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GCM:80:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GCM_80.PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GCM:80:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GCM_80.PG.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GCM:80:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GCM_80.PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GCM:80:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GCM_80.PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GCM:80:PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.GCM_80.PG.i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GCM:80:PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GCM_80.PG.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GCM:80:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GCM_80.PG.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GCM:80:PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.GCM_80.PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GCM:80:PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GCM_80.PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GCM:80:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.GCM_80.PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GCM:80:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GCM_80.PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GCM:80:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.GCM_80.PG.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST Off</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST PressInvalid</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GCM:80:VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.GCM_80.PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GCM:80:VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GCM_80.PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GCP:50:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GCP.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GCP:50:DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GCP.i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GCP:50:HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GCP.q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GCP:50:HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GCP.i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GCP:50:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GCP.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GCP:50:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GCP.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GCP:50:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GCP.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GCP:50:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GCP.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GCP:50:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GCP.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GCP:50:PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.GCP.i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GCP:50:PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GCP.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GCP:50:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GCP.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GCP:50:PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.GCP.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GCP:50:PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GCP.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GCP:50:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.GCP.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GCP:50:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GCP.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GCP:50:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.GCP.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST Off</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST PressInvalid</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GCP:50:VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.GCP.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GCP:50:VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GCP.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GHC:50:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GHC_50.PG.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GHC:50:DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GHC_50.PG.i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GHC:50:HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GHC_50.PG.q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GHC:50:HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GHC_50.PG.i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GHC:50:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GHC_50.PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GHC:50:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GHC_50.PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GHC:50:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GHC_50.PG.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GHC:50:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.GHC_50.PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GHC:50:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GHC_50.PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GHC:50:PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.GHC_50.PG.i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GHC:50:PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.GHC_50.PG.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GHC:50:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GHC_50.PG.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GHC:50:PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.GHC_50.PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GHC:50:PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GHC_50.PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GHC:50:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.GHC_50.PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GHC:50:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GHC_50.PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GHC:50:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.GHC_50.PG.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST Off</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST PressInvalid</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GHC:50:VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.GHC_50.PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GHC:50:VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.GHC_50.PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GPI:10:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GPI_10.PG.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GPI:10:DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GPI_10.PG.i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GPI:10:HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GPI_10.PG.q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GPI:10:HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GPI_10.PG.i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GPI:10:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GPI_10.PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GPI:10:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GPI_10.PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GPI:10:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GPI_10.PG.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GPI:10:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GPI_10.PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GPI:10:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GPI_10.PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GPI:10:PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GPI_10.PG.i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GPI:10:PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GPI_10.PG.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GPI:10:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GPI_10.PG.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GPI:10:PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GPI_10.PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GPI:10:PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GPI_10.PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GPI:10:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GPI_10.PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GPI:10:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GPI_10.PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GPI:10:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GPI_10.PG.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST Off</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST PressInvalid</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GPI:10:VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GPI_10.PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GPI:10:VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GPI_10.PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GPI:50:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GPI_50.PG.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GPI:50:DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GPI_50.PG.i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GPI:50:HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GPI_50.PG.q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GPI:50:HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GPI_50.PG.i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GPI:50:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GPI_50.PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GPI:50:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GPI_50.PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GPI:50:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GPI_50.PG.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GPI:50:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GPI_50.PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GPI:50:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GPI_50.PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GPI:50:PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GPI_50.PG.i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GPI:50:PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GPI_50.PG.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GPI:50:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GPI_50.PG.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GPI:50:PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GPI_50.PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GPI:50:PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GPI_50.PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GPI:50:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GPI_50.PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GPI:50:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GPI_50.PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GPI:50:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GPI_50.PG.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST Off</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST PressInvalid</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GPI:50:VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GPI_50.PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GPI:50:VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GPI_50.PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GPI:90:AT_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GPI_90.PG.xAT_VAC</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GPI:90:DISC_ACTIVE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GPI_90.PG.i_xDisc_Active</p></td>
<td><div class="line-block">
<div class="line">field: ONAM DISC ACTIVE</div>
<div class="line">field: ZNAM NO DISC</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GPI:90:HV_DIS_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GPI_90.PG.q_xHV_DIS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GPI:90:HV_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GPI_90.PG.i_xHV_ON</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GPI:90:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GPI_90.PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GPI:90:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GPI_90.PG.xHV_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GPI:90:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GPI_90.PG.xILKOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GPI:90:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GPI_90.PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GPI:90:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GPI_90.PG.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GPI:90:PRESS_AI_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GPI_90.PG.i_iPRESS_R</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GPI:90:PRESS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GPI_90.PG.xPRESS_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GPI:90:PRESS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GPI_90.PG.rPRESS</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GPI:90:PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GPI_90.PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GPI:90:PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GPI_90.PG.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GPI:90:SP_HYS</p></td>
<td><p>ao</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GPI_90.PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GPI:90:SP_HYS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GPI_90.PG.rHYS_PR</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GPI:90:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GPI_90.PG.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST Starting</div>
<div class="line">field: FVST Valid</div>
<div class="line">field: ONST GaugeDisconnected</div>
<div class="line">field: SVST ValidLo</div>
<div class="line">field: SXST ValidHi</div>
<div class="line">field: THST Off</div>
<div class="line">field: TWST OoR</div>
<div class="line">field: ZRST PressInvalid</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:GPI:90:VAC_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GPI_90.PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:GPI:90:VAC_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_GPI_90.PG.rVAC_SP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:OVERRIDE_INJ</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:OVERRIDE_INJ_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:OVERRIDE_VAC</p></td>
<td><p>bo</p></td>
<td><p>GVL_VARIABLES.xSystemOverrideMode</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:OVERRIDE_VAC_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_VARIABLES.xSystemOverrideMode</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:PRT:50:ALARM_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PRT_50.stPump.i_xAlarmOK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:PRT:50:AT_SPD_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PRT_50.stPump.xAtSpd</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:PRT:50:ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PRT_50.stPump.xErr</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:PRT:50:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PRT_50.stPump.xIlkOK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:PRT:50:REMOTE</p></td>
<td><p>bo</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PRT_50.stPump.q_xRemote</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:PRT:50:REMOTE_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PRT_50.stPump.q_xRemote</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:PRT:50:RUN_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PRT_50.stPump.i_xIsRun</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:PRT:50:RUN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PRT_50.stPump.q_xRunDo</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:PRT:50:RUN_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PRT_50.stPump.pv_xRunSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Start</div>
<div class="line">field: ZNAM Stop</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:PRT:50:RUN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PRT_50.stPump.pv_xRunSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Start</div>
<div class="line">field: ZNAM Stop</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:PRT:50:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PRT_50.stPump.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST STOPPING</div>
<div class="line">field: ONST STARTING</div>
<div class="line">field: THST FAULT</div>
<div class="line">field: TWST RUNNING</div>
<div class="line">field: ZRST STOPPED</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:PRT:50:WARN_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PRT_50.stPump.xWrn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:PSV:1:HV_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.hv1.hv.q_HV_DO</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:PSV:1:HV_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.hv1.hv.HV_sw</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:PSV:1:HV_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.hv1.hv.HV_sw</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:PSV:1:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.hv1.hv.xIlkOK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:PSV:1:PRO_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.hv1.hv.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:PSV:1:PRO_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.hv1.hv.rPRO_SP</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:PTM:10:ACCEL_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_10.iq_stPtm.i_xAccel</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:PTM:10:ALARM_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_10.iq_stPtm.i_xALARM</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:PTM:10:AT_SPD_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_10.iq_stPtm.i_xAtSpd</p></td>
<td><div class="line-block">
<div class="line">field: ONAM AT SPEED</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:PTM:10:BP_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_10.iq_stPtm.rBackingPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:PTM:10:BP_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_10.iq_stPtm.rBackingPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:PTM:10:CURR_MON_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_10.iq_stPtm.i_rCurrentMon</p></td>
<td><div class="line-block">
<div class="line">field: EGU “A”</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:PTM:10:FAULT_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_10.iq_stPtm.i_xFault</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:PTM:10:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_10.iq_stPtm.xExtRunOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ILK OK</div>
<div class="line">field: ZNAM ILK ACTIVE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:PTM:10:IP_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_10.iq_stPtm.rInletPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:PTM:10:IP_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_10.iq_stPtm.rInletPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:PTM:10:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_10.iq_stPtm.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:PTM:10:RST_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_10.iq_stPtm.xResetSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:PTM:10:RST_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_10.iq_stPtm.xResetSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:PTM:10:RUN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_10.iq_stPtm.q_RunDO</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:PTM:10:RUN_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_10.iq_stPtm.xRunSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM RUN</div>
<div class="line">field: ZNAM STOP</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:PTM:10:RUN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_10.iq_stPtm.xRunSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM RUN</div>
<div class="line">field: ZNAM STOP</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:PTM:10:SPEED_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_10.iq_stPtm.i_diCurSpd</p></td>
<td><div class="line-block">
<div class="line">field: EGU “Hz”</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:PTM:10:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_10.iq_stPtm.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST STOPPING</div>
<div class="line">field: ONST STARTING</div>
<div class="line">field: THST FAULT</div>
<div class="line">field: TWST RUNNING</div>
<div class="line">field: ZRST STOPPED</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:PTM:10:TEMP_MON_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_10.iq_stPtm.i_rTempMon</p></td>
<td><div class="line-block">
<div class="line">field: EGU “C”</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:PTM:10:WARN_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_10.iq_stPtm.i_xWarn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:PTM:20:ACCEL_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_20.iq_stPtm.i_xAccel</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:PTM:20:ALARM_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_20.iq_stPtm.i_xALARM</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:PTM:20:AT_SPD_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_20.iq_stPtm.i_xAtSpd</p></td>
<td><div class="line-block">
<div class="line">field: ONAM AT SPEED</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:PTM:20:BP_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_20.iq_stPtm.rBackingPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:PTM:20:BP_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_20.iq_stPtm.rBackingPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:PTM:20:CURR_MON_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_20.iq_stPtm.i_rCurrentMon</p></td>
<td><div class="line-block">
<div class="line">field: EGU “A”</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:PTM:20:FAULT_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_20.iq_stPtm.i_xFault</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:PTM:20:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_20.iq_stPtm.xExtRunOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ILK OK</div>
<div class="line">field: ZNAM ILK ACTIVE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:PTM:20:IP_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_20.iq_stPtm.rInletPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:PTM:20:IP_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_20.iq_stPtm.rInletPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:PTM:20:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_20.iq_stPtm.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:PTM:20:RST_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_20.iq_stPtm.xResetSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:PTM:20:RST_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_20.iq_stPtm.xResetSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:PTM:20:RUN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_20.iq_stPtm.q_RunDO</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:PTM:20:RUN_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_20.iq_stPtm.xRunSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM RUN</div>
<div class="line">field: ZNAM STOP</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:PTM:20:RUN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_20.iq_stPtm.xRunSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM RUN</div>
<div class="line">field: ZNAM STOP</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:PTM:20:SPEED_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_20.iq_stPtm.i_diCurSpd</p></td>
<td><div class="line-block">
<div class="line">field: EGU “Hz”</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:PTM:20:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_20.iq_stPtm.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST STOPPING</div>
<div class="line">field: ONST STARTING</div>
<div class="line">field: THST FAULT</div>
<div class="line">field: TWST RUNNING</div>
<div class="line">field: ZRST STOPPED</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:PTM:20:TEMP_MON_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_20.iq_stPtm.i_rTempMon</p></td>
<td><div class="line-block">
<div class="line">field: EGU “C”</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:PTM:20:WARN_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_20.iq_stPtm.i_xWarn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:PTM:30:ACCEL_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_30.iq_stPtm.i_xAccel</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:PTM:30:ALARM_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_30.iq_stPtm.i_xALARM</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:PTM:30:AT_SPD_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_30.iq_stPtm.i_xAtSpd</p></td>
<td><div class="line-block">
<div class="line">field: ONAM AT SPEED</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:PTM:30:BP_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_30.iq_stPtm.rBackingPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:PTM:30:BP_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_30.iq_stPtm.rBackingPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:PTM:30:CURR_MON_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_30.iq_stPtm.i_rCurrentMon</p></td>
<td><div class="line-block">
<div class="line">field: EGU “A”</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:PTM:30:FAULT_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_30.iq_stPtm.i_xFault</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:PTM:30:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_30.iq_stPtm.xExtRunOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ILK OK</div>
<div class="line">field: ZNAM ILK ACTIVE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:PTM:30:IP_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_30.iq_stPtm.rInletPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:PTM:30:IP_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_30.iq_stPtm.rInletPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:PTM:30:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_30.iq_stPtm.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:PTM:30:RST_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_30.iq_stPtm.xResetSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:PTM:30:RST_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_30.iq_stPtm.xResetSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:PTM:30:RUN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_30.iq_stPtm.q_RunDO</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:PTM:30:RUN_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_30.iq_stPtm.xRunSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM RUN</div>
<div class="line">field: ZNAM STOP</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:PTM:30:RUN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_30.iq_stPtm.xRunSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM RUN</div>
<div class="line">field: ZNAM STOP</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:PTM:30:SPEED_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_30.iq_stPtm.i_diCurSpd</p></td>
<td><div class="line-block">
<div class="line">field: EGU “Hz”</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:PTM:30:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_30.iq_stPtm.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST STOPPING</div>
<div class="line">field: ONST STARTING</div>
<div class="line">field: THST FAULT</div>
<div class="line">field: TWST RUNNING</div>
<div class="line">field: ZRST STOPPED</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:PTM:30:TEMP_MON_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_30.iq_stPtm.i_rTempMon</p></td>
<td><div class="line-block">
<div class="line">field: EGU “C”</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:PTM:30:WARN_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_30.iq_stPtm.i_xWarn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:PTM:40:ACCEL_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_40.iq_stPtm.i_xAccel</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:PTM:40:ALARM_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_40.iq_stPtm.i_xALARM</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:PTM:40:AT_SPD_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_40.iq_stPtm.i_xAtSpd</p></td>
<td><div class="line-block">
<div class="line">field: ONAM AT SPEED</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:PTM:40:BP_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_40.iq_stPtm.rBackingPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:PTM:40:BP_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_40.iq_stPtm.rBackingPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:PTM:40:CURR_MON_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_40.iq_stPtm.i_rCurrentMon</p></td>
<td><div class="line-block">
<div class="line">field: EGU “A”</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:PTM:40:FAULT_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_40.iq_stPtm.i_xFault</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:PTM:40:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_40.iq_stPtm.xExtRunOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ILK OK</div>
<div class="line">field: ZNAM ILK ACTIVE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:PTM:40:IP_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_40.iq_stPtm.rInletPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:PTM:40:IP_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_40.iq_stPtm.rInletPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:PTM:40:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_40.iq_stPtm.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:PTM:40:RST_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_40.iq_stPtm.xResetSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:PTM:40:RST_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_40.iq_stPtm.xResetSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:PTM:40:RUN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_40.iq_stPtm.q_RunDO</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:PTM:40:RUN_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_40.iq_stPtm.xRunSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM RUN</div>
<div class="line">field: ZNAM STOP</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:PTM:40:RUN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_40.iq_stPtm.xRunSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM RUN</div>
<div class="line">field: ZNAM STOP</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:PTM:40:SPEED_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_40.iq_stPtm.i_diCurSpd</p></td>
<td><div class="line-block">
<div class="line">field: EGU “Hz”</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:PTM:40:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_40.iq_stPtm.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST STOPPING</div>
<div class="line">field: ONST STARTING</div>
<div class="line">field: THST FAULT</div>
<div class="line">field: TWST RUNNING</div>
<div class="line">field: ZRST STOPPED</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:PTM:40:TEMP_MON_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_40.iq_stPtm.i_rTempMon</p></td>
<td><div class="line-block">
<div class="line">field: EGU “C”</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:PTM:40:WARN_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_40.iq_stPtm.i_xWarn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:PTM:50:ACCEL_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_50.iq_stPtm.i_xAccel</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:PTM:50:ALARM_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_50.iq_stPtm.i_xALARM</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:PTM:50:AT_SPD_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_50.iq_stPtm.i_xAtSpd</p></td>
<td><div class="line-block">
<div class="line">field: ONAM AT SPEED</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:PTM:50:BP_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_50.iq_stPtm.rBackingPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:PTM:50:BP_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_50.iq_stPtm.rBackingPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:PTM:50:CURR_MON_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_50.iq_stPtm.i_rCurrentMon</p></td>
<td><div class="line-block">
<div class="line">field: EGU “A”</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:PTM:50:FAULT_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_50.iq_stPtm.i_xFault</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:PTM:50:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_50.iq_stPtm.xExtRunOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ILK OK</div>
<div class="line">field: ZNAM ILK ACTIVE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:PTM:50:IP_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_50.iq_stPtm.rInletPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:PTM:50:IP_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_50.iq_stPtm.rInletPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:PTM:50:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_50.iq_stPtm.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:PTM:50:RST_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_50.iq_stPtm.xResetSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:PTM:50:RST_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_50.iq_stPtm.xResetSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:PTM:50:RUN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_50.iq_stPtm.q_RunDO</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:PTM:50:RUN_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_50.iq_stPtm.xRunSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM RUN</div>
<div class="line">field: ZNAM STOP</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:PTM:50:RUN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_50.iq_stPtm.xRunSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM RUN</div>
<div class="line">field: ZNAM STOP</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:PTM:50:SPEED_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_50.iq_stPtm.i_diCurSpd</p></td>
<td><div class="line-block">
<div class="line">field: EGU “Hz”</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:PTM:50:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_50.iq_stPtm.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST STOPPING</div>
<div class="line">field: ONST STARTING</div>
<div class="line">field: THST FAULT</div>
<div class="line">field: TWST RUNNING</div>
<div class="line">field: ZRST STOPPED</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:PTM:50:TEMP_MON_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_50.iq_stPtm.i_rTempMon</p></td>
<td><div class="line-block">
<div class="line">field: EGU “C”</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:PTM:50:WARN_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_50.iq_stPtm.i_xWarn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:PTM:60:ACCEL_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_60.iq_stPtm.i_xAccel</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:PTM:60:ALARM_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_60.iq_stPtm.i_xALARM</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:PTM:60:AT_SPD_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_60.iq_stPtm.i_xAtSpd</p></td>
<td><div class="line-block">
<div class="line">field: ONAM AT SPEED</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:PTM:60:BP_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_60.iq_stPtm.rBackingPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:PTM:60:BP_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_60.iq_stPtm.rBackingPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:PTM:60:CURR_MON_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_60.iq_stPtm.i_rCurrentMon</p></td>
<td><div class="line-block">
<div class="line">field: EGU “A”</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:PTM:60:FAULT_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_60.iq_stPtm.i_xFault</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:PTM:60:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_60.iq_stPtm.xExtRunOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ILK OK</div>
<div class="line">field: ZNAM ILK ACTIVE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:PTM:60:IP_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_60.iq_stPtm.rInletPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:PTM:60:IP_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_60.iq_stPtm.rInletPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:PTM:60:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_60.iq_stPtm.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:PTM:60:RST_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_60.iq_stPtm.xResetSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:PTM:60:RST_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_60.iq_stPtm.xResetSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:PTM:60:RUN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_60.iq_stPtm.q_RunDO</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:PTM:60:RUN_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_60.iq_stPtm.xRunSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM RUN</div>
<div class="line">field: ZNAM STOP</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:PTM:60:RUN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_60.iq_stPtm.xRunSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM RUN</div>
<div class="line">field: ZNAM STOP</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:PTM:60:SPEED_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_60.iq_stPtm.i_diCurSpd</p></td>
<td><div class="line-block">
<div class="line">field: EGU “Hz”</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:PTM:60:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_60.iq_stPtm.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST STOPPING</div>
<div class="line">field: ONST STARTING</div>
<div class="line">field: THST FAULT</div>
<div class="line">field: TWST RUNNING</div>
<div class="line">field: ZRST STOPPED</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:PTM:60:TEMP_MON_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_60.iq_stPtm.i_rTempMon</p></td>
<td><div class="line-block">
<div class="line">field: EGU “C”</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:PTM:60:WARN_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_60.iq_stPtm.i_xWarn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:PTM:70:ACCEL_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_70.iq_stPtm.i_xAccel</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:PTM:70:ALARM_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_70.iq_stPtm.i_xALARM</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:PTM:70:AT_SPD_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_70.iq_stPtm.i_xAtSpd</p></td>
<td><div class="line-block">
<div class="line">field: ONAM AT SPEED</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:PTM:70:BP_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_70.iq_stPtm.rBackingPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:PTM:70:BP_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_70.iq_stPtm.rBackingPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:PTM:70:CURR_MON_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_70.iq_stPtm.i_rCurrentMon</p></td>
<td><div class="line-block">
<div class="line">field: EGU “A”</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:PTM:70:FAULT_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_70.iq_stPtm.i_xFault</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:PTM:70:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_70.iq_stPtm.xExtRunOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ILK OK</div>
<div class="line">field: ZNAM ILK ACTIVE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:PTM:70:IP_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_70.iq_stPtm.rInletPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:PTM:70:IP_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_70.iq_stPtm.rInletPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:PTM:70:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_70.iq_stPtm.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:PTM:70:RST_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_70.iq_stPtm.xResetSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:PTM:70:RST_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_70.iq_stPtm.xResetSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:PTM:70:RUN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_70.iq_stPtm.q_RunDO</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:PTM:70:RUN_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_70.iq_stPtm.xRunSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM RUN</div>
<div class="line">field: ZNAM STOP</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:PTM:70:RUN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_70.iq_stPtm.xRunSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM RUN</div>
<div class="line">field: ZNAM STOP</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:PTM:70:SPEED_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_70.iq_stPtm.i_diCurSpd</p></td>
<td><div class="line-block">
<div class="line">field: EGU “Hz”</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:PTM:70:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_70.iq_stPtm.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST STOPPING</div>
<div class="line">field: ONST STARTING</div>
<div class="line">field: THST FAULT</div>
<div class="line">field: TWST RUNNING</div>
<div class="line">field: ZRST STOPPED</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:PTM:70:TEMP_MON_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_70.iq_stPtm.i_rTempMon</p></td>
<td><div class="line-block">
<div class="line">field: EGU “C”</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:PTM:70:WARN_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_70.iq_stPtm.i_xWarn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:PTM:80:ACCEL_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_80.iq_stPtm.i_xAccel</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:PTM:80:ALARM_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_80.iq_stPtm.i_xALARM</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:PTM:80:AT_SPD_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_80.iq_stPtm.i_xAtSpd</p></td>
<td><div class="line-block">
<div class="line">field: ONAM AT SPEED</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:PTM:80:BP_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_80.iq_stPtm.rBackingPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:PTM:80:BP_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_80.iq_stPtm.rBackingPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:PTM:80:CURR_MON_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_80.iq_stPtm.i_rCurrentMon</p></td>
<td><div class="line-block">
<div class="line">field: EGU “A”</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:PTM:80:FAULT_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_80.iq_stPtm.i_xFault</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:PTM:80:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_80.iq_stPtm.xExtRunOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ILK OK</div>
<div class="line">field: ZNAM ILK ACTIVE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:PTM:80:IP_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_80.iq_stPtm.rInletPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:PTM:80:IP_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_80.iq_stPtm.rInletPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:PTM:80:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_80.iq_stPtm.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:PTM:80:RST_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_80.iq_stPtm.xResetSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:PTM:80:RST_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_80.iq_stPtm.xResetSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:PTM:80:RUN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_80.iq_stPtm.q_RunDO</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:PTM:80:RUN_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_80.iq_stPtm.xRunSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM RUN</div>
<div class="line">field: ZNAM STOP</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:PTM:80:RUN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_80.iq_stPtm.xRunSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM RUN</div>
<div class="line">field: ZNAM STOP</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:PTM:80:SPEED_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_80.iq_stPtm.i_diCurSpd</p></td>
<td><div class="line-block">
<div class="line">field: EGU “Hz”</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:PTM:80:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_80.iq_stPtm.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST STOPPING</div>
<div class="line">field: ONST STARTING</div>
<div class="line">field: THST FAULT</div>
<div class="line">field: TWST RUNNING</div>
<div class="line">field: ZRST STOPPED</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:PTM:80:TEMP_MON_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_80.iq_stPtm.i_rTempMon</p></td>
<td><div class="line-block">
<div class="line">field: EGU “C”</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:PTM:80:WARN_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_80.iq_stPtm.i_xWarn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:PTM:90:ACCEL_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_90.iq_stPtm.i_xAccel</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:PTM:90:ALARM_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_90.iq_stPtm.i_xALARM</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:PTM:90:AT_SPD_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_90.iq_stPtm.i_xAtSpd</p></td>
<td><div class="line-block">
<div class="line">field: ONAM AT SPEED</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:PTM:90:BP_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_90.iq_stPtm.rBackingPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:PTM:90:BP_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_90.iq_stPtm.rBackingPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:PTM:90:CURR_MON_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_90.iq_stPtm.i_rCurrentMon</p></td>
<td><div class="line-block">
<div class="line">field: EGU “A”</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:PTM:90:FAULT_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_90.iq_stPtm.i_xFault</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:PTM:90:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_90.iq_stPtm.xExtRunOk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ILK OK</div>
<div class="line">field: ZNAM ILK ACTIVE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:PTM:90:IP_SP</p></td>
<td><p>ao</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_90.iq_stPtm.rInletPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:PTM:90:IP_SP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_90.iq_stPtm.rInletPressureSP</p></td>
<td><div class="line-block">
<div class="line">autosave_pass1: VAL DESC</div>
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:PTM:90:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_90.iq_stPtm.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:PTM:90:RST_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_90.iq_stPtm.xResetSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:PTM:90:RST_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_90.iq_stPtm.xResetSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:PTM:90:RUN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_90.iq_stPtm.q_RunDO</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:PTM:90:RUN_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_90.iq_stPtm.xRunSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM RUN</div>
<div class="line">field: ZNAM STOP</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:PTM:90:RUN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_90.iq_stPtm.xRunSW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM RUN</div>
<div class="line">field: ZNAM STOP</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:PTM:90:SPEED_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_90.iq_stPtm.i_diCurSpd</p></td>
<td><div class="line-block">
<div class="line">field: EGU “Hz”</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:PTM:90:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_90.iq_stPtm.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST STOPPING</div>
<div class="line">field: ONST STARTING</div>
<div class="line">field: THST FAULT</div>
<div class="line">field: TWST RUNNING</div>
<div class="line">field: ZRST STOPPED</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:PTM:90:TEMP_MON_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_90.iq_stPtm.i_rTempMon</p></td>
<td><div class="line-block">
<div class="line">field: EGU “C”</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:PTM:90:WARN_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_PTM_90.iq_stPtm.i_xWarn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:PURGE:REPEAT</p></td>
<td><p>longout</p></td>
<td><p>PRG_Purge.NeedlePurgeRepeat</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:PURGE:REPEAT_RBV</p></td>
<td><p>longin</p></td>
<td><p>PRG_Purge.NeedlePurgeRepeat</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:PURGE:SP1</p></td>
<td><p>ao</p></td>
<td><p>PRG_Purge.rPurge_SP1</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:PURGE:SP1_RBV</p></td>
<td><p>ai</p></td>
<td><p>PRG_Purge.rPurge_SP1</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:PURGE:SP2</p></td>
<td><p>ao</p></td>
<td><p>PRG_Purge.rPurge_SP2</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:PURGE:SP2_RBV</p></td>
<td><p>ai</p></td>
<td><p>PRG_Purge.rPurge_SP2</p></td>
<td><div class="line-block">
<div class="line">field: EGU “TORR”</div>
<div class="line">field: HOPR 1000</div>
<div class="line">field: LOPR 0</div>
<div class="line">field: PREC 2</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:Purge_Active</p></td>
<td><p>bo</p></td>
<td><p>GVL_VARIABLES.bPurgeActive</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:Purge_Active_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_VARIABLES.bPurgeActive</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:Purge_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_VARIABLES.bStartPurge_sw</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:Purge_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_VARIABLES.bStartPurge_sw</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:PurgeDone</p></td>
<td><p>bo</p></td>
<td><p>GVL_VARIABLES.bPurgeDone</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:PurgeDone_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_VARIABLES.bPurgeDone</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:PurgeError</p></td>
<td><p>bo</p></td>
<td><p>PRG_Purge.bError</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:PurgeError_RBV</p></td>
<td><p>bi</p></td>
<td><p>PRG_Purge.bError</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:RESET</p></td>
<td><p>bo</p></td>
<td><p>PRG_Purge.bReset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:RESET_RBV</p></td>
<td><p>bi</p></td>
<td><p>PRG_Purge.bReset</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:RTD:1:CONN_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.RTD_1.bConnected</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Connected</div>
<div class="line">field: ZNAM Disconnected</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:RTD:1:ERR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.RTD_1.bError</p></td>
<td><div class="line-block">
<div class="line">field: ONAM True</div>
<div class="line">field: ZNAM False</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:RTD:1:TEMP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.RTD_1.fTemp</p></td>
<td><div class="line-block">
<div class="line">field: EGU C</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:RTD:2:CONN_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.RTD_2.bConnected</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Connected</div>
<div class="line">field: ZNAM Disconnected</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:RTD:2:ERR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.RTD_2.bError</p></td>
<td><div class="line-block">
<div class="line">field: ONAM True</div>
<div class="line">field: ZNAM False</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:RTD:2:TEMP_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.RTD_2.fTemp</p></td>
<td><div class="line-block">
<div class="line">field: EGU C</div>
<div class="line">field: PREC 2</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:sPURGE</p></td>
<td><p>waveform</p></td>
<td><p>PRG_Purge.sMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:sPURGE_RBV</p></td>
<td><p>waveform</p></td>
<td><p>PRG_Purge.sMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VCN:50:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.VCN_50.iq_stVCN.xIlkOK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VCN:50:OPN_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.VCN_50.iq_stVCN.xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VCN:50:OPN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.VCN_50.iq_stVCN.xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VCN:50:POS_AO_R_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.VCN_50.iq_stVCN.q_iRawPosition</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VCN:50:POS_AO_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.VCN_50.rReqVoltage</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VCN:50:POS_RDBK_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.VCN_50.iq_stVCN.i_iPosition</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VCN:50:POS_REQ</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.VCN_50.iq_stVCN.rReqPosition</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VCN:50:POS_REQ_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.VCN_50.iq_stVCN.rReqPosition</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VCN:50:STATE</p></td>
<td><p>mbbo</p></td>
<td><p>GVL_Devices.VCN_50.iq_stVCN.eValveControl</p></td>
<td><div class="line-block">
<div class="line">field: ONST Open</div>
<div class="line">field: THST ManualControl</div>
<div class="line">field: TWST PressureControl</div>
<div class="line">field: ZRST Close</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VCN:50:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.VCN_50.iq_stVCN.eValveControl</p></td>
<td><div class="line-block">
<div class="line">field: ONST Open</div>
<div class="line">field: THST ManualControl</div>
<div class="line">field: TWST PressureControl</div>
<div class="line">field: ZRST Close</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VCN_ILK</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.bAdditionalVCNIlk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VCN_ILK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.bAdditionalVCNIlk</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VGP:50:ABORT</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.VGP_50.q_stVGP.pv_xABORT_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VGP:50:ABORT_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.VGP_50.q_stVGP.pv_xABORT_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VGP:50:Axis_STATE</p></td>
<td><p>mbbo</p></td>
<td><p>GVL_Devices.VGP_50.q_stVGP.eState</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VGP:50:Axis_STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.VGP_50.q_stVGP.eState</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VGP:50:Busy</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.VGP_50.q_stVGP.xBusy</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VGP:50:Busy_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.VGP_50.q_stVGP.xBusy</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VGP:50:ENC_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.VGP_50.q_stVGP.rEnoder_Position</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VGP:50:ERR_ID_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.VGP_50.q_stVGP.nErrorID</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VGP:50:ERR_MSG_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_Devices.VGP_50.q_stVGP.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VGP:50:ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.VGP_50.q_stVGP.pv_xError</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VGP:50:GO_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.VGP_50.q_stVGP.pv_xGo_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VGP:50:GO_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.VGP_50.q_stVGP.pv_xGo_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VGP:50:HOME_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.VGP_50.q_stVGP.pv_xHome_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VGP:50:HOME_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.VGP_50.q_stVGP.pv_xHome_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VGP:50:ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.VGP_50.q_stVGP.xIlkOK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VGP:50:IS_HOMED_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.VGP_50.q_stVGP.pv_xHomed</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VGP:50:OPN_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.VGP_50.q_stVGP.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VGP:50:OPN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.VGP_50.q_stVGP.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VGP:50:POS_CTRL</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.VGP_50.q_stVGP.rReqPosition</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VGP:50:POS_CTRL_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.VGP_50.q_stVGP.rReqPosition</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VGP:50:POS_DES</p></td>
<td><p>longout</p></td>
<td><p>GVL_Devices.VGP_50.q_stVGP.q_iRawPosition</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VGP:50:POS_DES_RBV</p></td>
<td><p>longin</p></td>
<td><p>GVL_Devices.VGP_50.q_stVGP.q_iRawPosition</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VGP:50:POS_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.VGP_50.q_stVGP.i_iPosition</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VGP:50:Reset_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.VGP_50.q_stVGP.pv_xReset_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VGP:50:Reset_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.VGP_50.q_stVGP.pv_xReset_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VGP:50:STATE</p></td>
<td><p>mbbo</p></td>
<td><p>GVL_Devices.VGP_50.q_stVGP.eValveControl</p></td>
<td><div class="line-block">
<div class="line">field: ONST OPEN</div>
<div class="line">field: THST MANUAL CNTRL</div>
<div class="line">field: TWST PRESS CNTRL</div>
<div class="line">field: ZRST CLOSE</div>
<div class="line">io: output</div>
<div class="line">type: mbbi</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VGP:50:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_Devices.VGP_50.q_stVGP.eValveControl</p></td>
<td><div class="line-block">
<div class="line">field: ONST OPEN</div>
<div class="line">field: THST MANUAL CNTRL</div>
<div class="line">field: TWST PRESS CNTRL</div>
<div class="line">field: ZRST CLOSE</div>
<div class="line">io: output</div>
<div class="line">type: mbbi</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VRC:10:ALM_RST</p></td>
<td><p>bo</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_10.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VRC:10:ALM_RST_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_10.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VRC:10:CLS_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_10.iq_stValve.i_xClsLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CLOSE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VRC:10:CLS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_10.iq_stValve.xCLS_OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VRC:10:ErrMsg</p></td>
<td><p>waveform</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_10.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VRC:10:ErrMsg_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_10.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VRC:10:ERROR</p></td>
<td><p>bo</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_10.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VRC:10:ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_10.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VRC:10:EXT_ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_10.iq_stValve.xEXT_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VRC:10:FORCE_OPN</p></td>
<td><p>bo</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_10.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VRC:10:FORCE_OPN_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_10.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VRC:10:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_10.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VRC:10:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_10.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VRC:10:OPN_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_10.iq_stValve.i_xOpnLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VRC:10:OPN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_10.iq_stValve.q_xOPN_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VRC:10:OPN_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_10.iq_stValve.xOPN_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPN ILK OK</div>
<div class="line">field: ZNAM OPN ILK NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VRC:10:OPN_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_10.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VRC:10:OPN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_10.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VRC:10:OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_10.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VRC:10:OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_10.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VRC:10:POS_STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_10.iq_stValve.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST OPEN_F</div>
<div class="line">field: ONST CLOSED</div>
<div class="line">field: THST INVALID</div>
<div class="line">field: TWST MOVING</div>
<div class="line">field: ZRST OPEN</div>
<div class="line">io: input</div>
<div class="line">type: mbbi</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VRC:10:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_10.iq_stValve.eVGC_State</p></td>
<td><div class="line-block">
<div class="line">field: EIST Close Timeout</div>
<div class="line">field: FRST Ext Fault</div>
<div class="line">field: FVST AT Vacuum</div>
<div class="line">field: NIST Open Timeout</div>
<div class="line">field: ONST At Vacuum</div>
<div class="line">field: SVST Vacuum Fault</div>
<div class="line">field: SXST Triggered</div>
<div class="line">field: THST Lost Vacuum</div>
<div class="line">field: TWST Differential Pressure</div>
<div class="line">field: ZRST Vented</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VRC:20:ALM_RST</p></td>
<td><p>bo</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_20.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VRC:20:ALM_RST_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_20.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VRC:20:CLS_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_20.iq_stValve.i_xClsLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CLOSE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VRC:20:CLS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_20.iq_stValve.xCLS_OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VRC:20:ErrMsg</p></td>
<td><p>waveform</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_20.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VRC:20:ErrMsg_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_20.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VRC:20:ERROR</p></td>
<td><p>bo</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_20.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VRC:20:ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_20.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VRC:20:EXT_ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_20.iq_stValve.xEXT_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VRC:20:FORCE_OPN</p></td>
<td><p>bo</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_20.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VRC:20:FORCE_OPN_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_20.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VRC:20:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_20.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VRC:20:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_20.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VRC:20:OPN_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_20.iq_stValve.i_xOpnLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VRC:20:OPN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_20.iq_stValve.q_xOPN_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VRC:20:OPN_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_20.iq_stValve.xOPN_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPN ILK OK</div>
<div class="line">field: ZNAM OPN ILK NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VRC:20:OPN_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_20.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VRC:20:OPN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_20.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VRC:20:OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_20.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VRC:20:OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_20.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VRC:20:POS_STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_20.iq_stValve.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST OPEN_F</div>
<div class="line">field: ONST CLOSED</div>
<div class="line">field: THST INVALID</div>
<div class="line">field: TWST MOVING</div>
<div class="line">field: ZRST OPEN</div>
<div class="line">io: input</div>
<div class="line">type: mbbi</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VRC:20:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_20.iq_stValve.eVGC_State</p></td>
<td><div class="line-block">
<div class="line">field: EIST Close Timeout</div>
<div class="line">field: FRST Ext Fault</div>
<div class="line">field: FVST AT Vacuum</div>
<div class="line">field: NIST Open Timeout</div>
<div class="line">field: ONST At Vacuum</div>
<div class="line">field: SVST Vacuum Fault</div>
<div class="line">field: SXST Triggered</div>
<div class="line">field: THST Lost Vacuum</div>
<div class="line">field: TWST Differential Pressure</div>
<div class="line">field: ZRST Vented</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VRC:30:ALM_RST</p></td>
<td><p>bo</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_30.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VRC:30:ALM_RST_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_30.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VRC:30:CLS_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_30.iq_stValve.i_xClsLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CLOSE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VRC:30:CLS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_30.iq_stValve.xCLS_OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VRC:30:ErrMsg</p></td>
<td><p>waveform</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_30.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VRC:30:ErrMsg_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_30.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VRC:30:ERROR</p></td>
<td><p>bo</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_30.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VRC:30:ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_30.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VRC:30:EXT_ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_30.iq_stValve.xEXT_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VRC:30:FORCE_OPN</p></td>
<td><p>bo</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_30.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VRC:30:FORCE_OPN_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_30.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VRC:30:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_30.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VRC:30:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_30.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VRC:30:OPN_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_30.iq_stValve.i_xOpnLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VRC:30:OPN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_30.iq_stValve.q_xOPN_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VRC:30:OPN_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_30.iq_stValve.xOPN_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPN ILK OK</div>
<div class="line">field: ZNAM OPN ILK NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VRC:30:OPN_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_30.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VRC:30:OPN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_30.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VRC:30:OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_30.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VRC:30:OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_30.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VRC:30:POS_STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_30.iq_stValve.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST OPEN_F</div>
<div class="line">field: ONST CLOSED</div>
<div class="line">field: THST INVALID</div>
<div class="line">field: TWST MOVING</div>
<div class="line">field: ZRST OPEN</div>
<div class="line">io: input</div>
<div class="line">type: mbbi</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VRC:30:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_30.iq_stValve.eVGC_State</p></td>
<td><div class="line-block">
<div class="line">field: EIST Close Timeout</div>
<div class="line">field: FRST Ext Fault</div>
<div class="line">field: FVST AT Vacuum</div>
<div class="line">field: NIST Open Timeout</div>
<div class="line">field: ONST At Vacuum</div>
<div class="line">field: SVST Vacuum Fault</div>
<div class="line">field: SXST Triggered</div>
<div class="line">field: THST Lost Vacuum</div>
<div class="line">field: TWST Differential Pressure</div>
<div class="line">field: ZRST Vented</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VRC:40:ALM_RST</p></td>
<td><p>bo</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_40.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VRC:40:ALM_RST_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_40.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VRC:40:CLS_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_40.iq_stValve.i_xClsLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CLOSE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VRC:40:CLS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_40.iq_stValve.xCLS_OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VRC:40:ErrMsg</p></td>
<td><p>waveform</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_40.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VRC:40:ErrMsg_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_40.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VRC:40:ERROR</p></td>
<td><p>bo</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_40.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VRC:40:ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_40.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VRC:40:EXT_ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_40.iq_stValve.xEXT_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VRC:40:FORCE_OPN</p></td>
<td><p>bo</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_40.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VRC:40:FORCE_OPN_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_40.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VRC:40:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_40.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VRC:40:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_40.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VRC:40:OPN_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_40.iq_stValve.i_xOpnLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VRC:40:OPN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_40.iq_stValve.q_xOPN_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VRC:40:OPN_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_40.iq_stValve.xOPN_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPN ILK OK</div>
<div class="line">field: ZNAM OPN ILK NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VRC:40:OPN_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_40.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VRC:40:OPN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_40.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VRC:40:OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_40.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VRC:40:OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_40.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VRC:40:POS_STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_40.iq_stValve.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST OPEN_F</div>
<div class="line">field: ONST CLOSED</div>
<div class="line">field: THST INVALID</div>
<div class="line">field: TWST MOVING</div>
<div class="line">field: ZRST OPEN</div>
<div class="line">io: input</div>
<div class="line">type: mbbi</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VRC:40:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_40.iq_stValve.eVGC_State</p></td>
<td><div class="line-block">
<div class="line">field: EIST Close Timeout</div>
<div class="line">field: FRST Ext Fault</div>
<div class="line">field: FVST AT Vacuum</div>
<div class="line">field: NIST Open Timeout</div>
<div class="line">field: ONST At Vacuum</div>
<div class="line">field: SVST Vacuum Fault</div>
<div class="line">field: SXST Triggered</div>
<div class="line">field: THST Lost Vacuum</div>
<div class="line">field: TWST Differential Pressure</div>
<div class="line">field: ZRST Vented</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VRC:60:ALM_RST</p></td>
<td><p>bo</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_60.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VRC:60:ALM_RST_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_60.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VRC:60:CLS_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_60.iq_stValve.i_xClsLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CLOSE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VRC:60:CLS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_60.iq_stValve.xCLS_OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VRC:60:ErrMsg</p></td>
<td><p>waveform</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_60.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VRC:60:ErrMsg_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_60.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VRC:60:ERROR</p></td>
<td><p>bo</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_60.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VRC:60:ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_60.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VRC:60:EXT_ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_60.iq_stValve.xEXT_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VRC:60:FORCE_OPN</p></td>
<td><p>bo</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_60.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VRC:60:FORCE_OPN_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_60.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VRC:60:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_60.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VRC:60:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_60.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VRC:60:OPN_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_60.iq_stValve.i_xOpnLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VRC:60:OPN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_60.iq_stValve.q_xOPN_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VRC:60:OPN_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_60.iq_stValve.xOPN_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPN ILK OK</div>
<div class="line">field: ZNAM OPN ILK NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VRC:60:OPN_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_60.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VRC:60:OPN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_60.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VRC:60:OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_60.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VRC:60:OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_60.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VRC:60:POS_STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_60.iq_stValve.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST OPEN_F</div>
<div class="line">field: ONST CLOSED</div>
<div class="line">field: THST INVALID</div>
<div class="line">field: TWST MOVING</div>
<div class="line">field: ZRST OPEN</div>
<div class="line">io: input</div>
<div class="line">type: mbbi</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VRC:60:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_60.iq_stValve.eVGC_State</p></td>
<td><div class="line-block">
<div class="line">field: EIST Close Timeout</div>
<div class="line">field: FRST Ext Fault</div>
<div class="line">field: FVST AT Vacuum</div>
<div class="line">field: NIST Open Timeout</div>
<div class="line">field: ONST At Vacuum</div>
<div class="line">field: SVST Vacuum Fault</div>
<div class="line">field: SXST Triggered</div>
<div class="line">field: THST Lost Vacuum</div>
<div class="line">field: TWST Differential Pressure</div>
<div class="line">field: ZRST Vented</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VRC:70:ALM_RST</p></td>
<td><p>bo</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_70.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VRC:70:ALM_RST_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_70.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VRC:70:CLS_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_70.iq_stValve.i_xClsLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CLOSE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VRC:70:CLS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_70.iq_stValve.xCLS_OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VRC:70:ErrMsg</p></td>
<td><p>waveform</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_70.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VRC:70:ErrMsg_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_70.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VRC:70:ERROR</p></td>
<td><p>bo</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_70.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VRC:70:ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_70.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VRC:70:EXT_ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_70.iq_stValve.xEXT_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VRC:70:FORCE_OPN</p></td>
<td><p>bo</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_70.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VRC:70:FORCE_OPN_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_70.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VRC:70:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_70.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VRC:70:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_70.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VRC:70:OPN_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_70.iq_stValve.i_xOpnLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VRC:70:OPN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_70.iq_stValve.q_xOPN_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VRC:70:OPN_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_70.iq_stValve.xOPN_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPN ILK OK</div>
<div class="line">field: ZNAM OPN ILK NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VRC:70:OPN_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_70.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VRC:70:OPN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_70.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VRC:70:OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_70.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VRC:70:OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_70.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VRC:70:POS_STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_70.iq_stValve.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST OPEN_F</div>
<div class="line">field: ONST CLOSED</div>
<div class="line">field: THST INVALID</div>
<div class="line">field: TWST MOVING</div>
<div class="line">field: ZRST OPEN</div>
<div class="line">io: input</div>
<div class="line">type: mbbi</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VRC:70:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_70.iq_stValve.eVGC_State</p></td>
<td><div class="line-block">
<div class="line">field: EIST Close Timeout</div>
<div class="line">field: FRST Ext Fault</div>
<div class="line">field: FVST AT Vacuum</div>
<div class="line">field: NIST Open Timeout</div>
<div class="line">field: ONST At Vacuum</div>
<div class="line">field: SVST Vacuum Fault</div>
<div class="line">field: SXST Triggered</div>
<div class="line">field: THST Lost Vacuum</div>
<div class="line">field: TWST Differential Pressure</div>
<div class="line">field: ZRST Vented</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VRC:80:ALM_RST</p></td>
<td><p>bo</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_80.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VRC:80:ALM_RST_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_80.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VRC:80:CLS_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_80.iq_stValve.i_xClsLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CLOSE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VRC:80:CLS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_80.iq_stValve.xCLS_OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VRC:80:ErrMsg</p></td>
<td><p>waveform</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_80.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VRC:80:ErrMsg_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_80.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VRC:80:ERROR</p></td>
<td><p>bo</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_80.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VRC:80:ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_80.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VRC:80:EXT_ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_80.iq_stValve.xEXT_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VRC:80:FORCE_OPN</p></td>
<td><p>bo</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_80.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VRC:80:FORCE_OPN_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_80.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VRC:80:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_80.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VRC:80:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_80.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VRC:80:OPN_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_80.iq_stValve.i_xOpnLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VRC:80:OPN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_80.iq_stValve.q_xOPN_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VRC:80:OPN_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_80.iq_stValve.xOPN_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPN ILK OK</div>
<div class="line">field: ZNAM OPN ILK NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VRC:80:OPN_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_80.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VRC:80:OPN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_80.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VRC:80:OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_80.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VRC:80:OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_80.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VRC:80:POS_STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_80.iq_stValve.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST OPEN_F</div>
<div class="line">field: ONST CLOSED</div>
<div class="line">field: THST INVALID</div>
<div class="line">field: TWST MOVING</div>
<div class="line">field: ZRST OPEN</div>
<div class="line">io: input</div>
<div class="line">type: mbbi</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VRC:80:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_80.iq_stValve.eVGC_State</p></td>
<td><div class="line-block">
<div class="line">field: EIST Close Timeout</div>
<div class="line">field: FRST Ext Fault</div>
<div class="line">field: FVST AT Vacuum</div>
<div class="line">field: NIST Open Timeout</div>
<div class="line">field: ONST At Vacuum</div>
<div class="line">field: SVST Vacuum Fault</div>
<div class="line">field: SXST Triggered</div>
<div class="line">field: THST Lost Vacuum</div>
<div class="line">field: TWST Differential Pressure</div>
<div class="line">field: ZRST Vented</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VRC:90:ALM_RST</p></td>
<td><p>bo</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_90.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VRC:90:ALM_RST_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_90.iq_stValve.pv_xAlmRst</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VRC:90:CLS_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_90.iq_stValve.i_xClsLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM CLOSE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VRC:90:CLS_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_90.iq_stValve.xCLS_OK</p></td>
<td><div class="line-block">
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VRC:90:ErrMsg</p></td>
<td><p>waveform</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_90.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VRC:90:ErrMsg_RBV</p></td>
<td><p>waveform</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_90.iq_stValve.sErrorMessage</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VRC:90:ERROR</p></td>
<td><p>bo</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_90.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VRC:90:ERROR_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_90.iq_stValve.bErrorPresent</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ERROR PRESENT</div>
<div class="line">field: ZNAM NO ERROR</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VRC:90:EXT_ILK_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_90.iq_stValve.xEXT_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OK</div>
<div class="line">field: ZNAM NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VRC:90:FORCE_OPN</p></td>
<td><p>bo</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_90.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VRC:90:FORCE_OPN_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_90.iq_stValve.pv_xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM FORCE OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VRC:90:LOGGER</p></td>
<td><p>bo</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_90.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VRC:90:LOGGER_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_90.iq_stValve.xLog</p></td>
<td><div class="line-block">
<div class="line">field: ONAM ON</div>
<div class="line">field: ZNAM OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VRC:90:OPN_DI_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_90.iq_stValve.i_xOpnLS</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VRC:90:OPN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_90.iq_stValve.q_xOPN_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM TRUE</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VRC:90:OPN_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_90.iq_stValve.xOPN_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPN ILK OK</div>
<div class="line">field: ZNAM OPN ILK NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VRC:90:OPN_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_90.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VRC:90:OPN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_90.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VRC:90:OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_90.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VRC:90:OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_90.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override ON</div>
<div class="line">field: ZNAM Override OFF</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VRC:90:POS_STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_90.iq_stValve.eState</p></td>
<td><div class="line-block">
<div class="line">field: FRST OPEN_F</div>
<div class="line">field: ONST CLOSED</div>
<div class="line">field: THST INVALID</div>
<div class="line">field: TWST MOVING</div>
<div class="line">field: ZRST OPEN</div>
<div class="line">io: input</div>
<div class="line">type: mbbi</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VRC:90:STATE_RBV</p></td>
<td><p>mbbi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VRC_90.iq_stValve.eVGC_State</p></td>
<td><div class="line-block">
<div class="line">field: EIST Close Timeout</div>
<div class="line">field: FRST Ext Fault</div>
<div class="line">field: FVST AT Vacuum</div>
<div class="line">field: NIST Open Timeout</div>
<div class="line">field: ONST At Vacuum</div>
<div class="line">field: SVST Vacuum Fault</div>
<div class="line">field: SXST Triggered</div>
<div class="line">field: THST Lost Vacuum</div>
<div class="line">field: TWST Differential Pressure</div>
<div class="line">field: ZRST Vented</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VVC:50:FORCE_OPN</p></td>
<td><p>bo</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VVC_50.iq_stValve.xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VVC:50:FORCE_OPN_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VVC_50.iq_stValve.xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VVC:50:OPN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VVC_50.iq_stValve.q_xOPN_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VVC:50:OPN_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VVC_50.iq_stValve.xOPN_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPN ILK OK</div>
<div class="line">field: ZNAM OPN ILK NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VVC:50:OPN_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VVC_50.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VVC:50:OPN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VVC_50.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VVC:50:OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VVC_50.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override OFF</div>
<div class="line">field: ZNAM Override ON</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VVC:50:OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_GMD.fb_EM2K0_XGMD_VVC_50.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override OFF</div>
<div class="line">field: ZNAM Override ON</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VVC:80:FORCE_OPN</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.VVC_80.iq_stValve.xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VVC:80:FORCE_OPN_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.VVC_80.iq_stValve.xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VVC:80:OPN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.VVC_80.iq_stValve.q_xOPN_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VVC:80:OPN_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.VVC_80.iq_stValve.xOPN_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPN ILK OK</div>
<div class="line">field: ZNAM OPN ILK NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VVC:80:OPN_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.VVC_80.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VVC:80:OPN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.VVC_80.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VVC:80:OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.VVC_80.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override OFF</div>
<div class="line">field: ZNAM Override ON</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VVC:80:OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.VVC_80.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override OFF</div>
<div class="line">field: ZNAM Override ON</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VVC:81:FORCE_OPN</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.VVC_81.iq_stValve.xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VVC:81:FORCE_OPN_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.VVC_81.iq_stValve.xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VVC:81:OPN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.VVC_81.iq_stValve.q_xOPN_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VVC:81:OPN_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.VVC_81.iq_stValve.xOPN_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPN ILK OK</div>
<div class="line">field: ZNAM OPN ILK NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VVC:81:OPN_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.VVC_81.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VVC:81:OPN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.VVC_81.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VVC:81:OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.VVC_81.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override OFF</div>
<div class="line">field: ZNAM Override ON</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VVC:81:OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.VVC_81.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override OFF</div>
<div class="line">field: ZNAM Override ON</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VVC:82:FORCE_OPN</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.VVC_82.iq_stValve.xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VVC:82:FORCE_OPN_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.VVC_82.iq_stValve.xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VVC:82:OPN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.VVC_82.iq_stValve.q_xOPN_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VVC:82:OPN_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.VVC_82.iq_stValve.xOPN_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPN ILK OK</div>
<div class="line">field: ZNAM OPN ILK NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VVC:82:OPN_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.VVC_82.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VVC:82:OPN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.VVC_82.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VVC:82:OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.VVC_82.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override OFF</div>
<div class="line">field: ZNAM Override ON</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VVC:82:OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.VVC_82.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override OFF</div>
<div class="line">field: ZNAM Override ON</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VVC:83:FORCE_OPN</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.VVC_83.iq_stValve.xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VVC:83:FORCE_OPN_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.VVC_83.iq_stValve.xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VVC:83:OPN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.VVC_83.iq_stValve.q_xOPN_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VVC:83:OPN_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.VVC_83.iq_stValve.xOPN_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPN ILK OK</div>
<div class="line">field: ZNAM OPN ILK NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VVC:83:OPN_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.VVC_83.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VVC:83:OPN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.VVC_83.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VVC:83:OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.VVC_83.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override OFF</div>
<div class="line">field: ZNAM Override ON</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VVC:83:OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.VVC_83.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override OFF</div>
<div class="line">field: ZNAM Override ON</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VVC:84:FORCE_OPN</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.VVC_84.iq_stValve.xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VVC:84:FORCE_OPN_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.VVC_84.iq_stValve.xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VVC:84:OPN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.VVC_84.iq_stValve.q_xOPN_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VVC:84:OPN_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.VVC_84.iq_stValve.xOPN_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPN ILK OK</div>
<div class="line">field: ZNAM OPN ILK NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VVC:84:OPN_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.VVC_84.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VVC:84:OPN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.VVC_84.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VVC:84:OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.VVC_84.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override OFF</div>
<div class="line">field: ZNAM Override ON</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VVC:84:OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.VVC_84.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override OFF</div>
<div class="line">field: ZNAM Override ON</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VVC:85:FORCE_OPN</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.VVC_85.iq_stValve.xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VVC:85:FORCE_OPN_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.VVC_85.iq_stValve.xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VVC:85:OPN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.VVC_85.iq_stValve.q_xOPN_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VVC:85:OPN_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.VVC_85.iq_stValve.xOPN_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPN ILK OK</div>
<div class="line">field: ZNAM OPN ILK NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VVC:85:OPN_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.VVC_85.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VVC:85:OPN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.VVC_85.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VVC:85:OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.VVC_85.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override OFF</div>
<div class="line">field: ZNAM Override ON</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VVC:85:OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.VVC_85.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override OFF</div>
<div class="line">field: ZNAM Override ON</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VVC:86:FORCE_OPN</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.VVC_86.iq_stValve.xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VVC:86:FORCE_OPN_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.VVC_86.iq_stValve.xOvrdOpn</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM FALSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VVC:86:OPN_DO_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.VVC_86.iq_stValve.q_xOPN_DO</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VVC:86:OPN_OK_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.VVC_86.iq_stValve.xOPN_OK</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPN ILK OK</div>
<div class="line">field: ZNAM OPN ILK NOT OK</div>
<div class="line">io: input</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VVC:86:OPN_SW</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.VVC_86.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VVC:86:OPN_SW_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.VVC_86.iq_stValve.pv_xOPN_SW</p></td>
<td><div class="line-block">
<div class="line">field: ONAM OPEN</div>
<div class="line">field: ZNAM CLOSE</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMD:VVC:86:OVRD_ON</p></td>
<td><p>bo</p></td>
<td><p>GVL_Devices.VVC_86.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override OFF</div>
<div class="line">field: ZNAM Override ON</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMD:VVC:86:OVRD_ON_RBV</p></td>
<td><p>bi</p></td>
<td><p>GVL_Devices.VVC_86.iq_stValve.xOverrideMode</p></td>
<td><div class="line-block">
<div class="line">field: ONAM Override OFF</div>
<div class="line">field: ZNAM Override ON</div>
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>EM2K0:XGMDCNTRL:Kp1</p></td>
<td><p>ao</p></td>
<td><p>GVL_Devices.fKp1</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>EM2K0:XGMDCNTRL:Kp1_RBV</p></td>
<td><p>ai</p></td>
<td><p>GVL_Devices.fKp1</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>plcHeartbeat</p></td>
<td><p>longout</p></td>
<td><p>PRG_DIAGNOSTIC.plcHeartbeat</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>plcHeartbeat_RBV</p></td>
<td><p>longin</p></td>
<td><p>PRG_DIAGNOSTIC.plcHeartbeat</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>plcInfo</p></td>
<td><p>waveform</p></td>
<td><p>PRG_DIAGNOSTIC.plcInfo</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>plcInfo_RBV</p></td>
<td><p>waveform</p></td>
<td><p>PRG_DIAGNOSTIC.plcInfo</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>plcLocalTime</p></td>
<td><p>waveform</p></td>
<td><p>PRG_DIAGNOSTIC.plcLocalTime</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>plcLocalTime_RBV</p></td>
<td><p>waveform</p></td>
<td><p>PRG_DIAGNOSTIC.plcLocalTime</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-even"><td><p>simHeartbeat</p></td>
<td><p>longout</p></td>
<td><p>PRG_DIAGNOSTIC.simHeartbeat</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
<tr class="row-odd"><td><p>simHeartbeat_RBV</p></td>
<td><p>longin</p></td>
<td><p>PRG_DIAGNOSTIC.simHeartbeat</p></td>
<td><div class="line-block">
<div class="line">io: output</div>
</div>
</td>
</tr>
</tbody>
</table>
</div>


           </div>
           
          </div>
          <footer>
  
    <div class="rst-footer-buttons" role="navigation" aria-label="footer navigation">
      
        <a href="plc_kfe_xgmd_vac_plc_kfe_xgmd_vac_source.html" class="btn btn-neutral float-right" title="DUTs" accesskey="n" rel="next">Next <span class="fa fa-arrow-circle-right"></span></a>
      
      
        <a href="plc_kfe_xgmd_vac_plc_kfe_xgmd_vac_summary.html" class="btn btn-neutral float-left" title="Settings" accesskey="p" rel="prev"><span class="fa fa-arrow-circle-left"></span> Previous</a>
      
    </div>
  

  <hr/>

  <div role="contentinfo">
    <p>
        
        &copy; Copyright 2020, SLAC National Accelerator Laboratory

    </p>
  </div>
    
    
    
    Built with <a href="http://sphinx-doc.org/">Sphinx</a> using a
    
    <a href="https://github.com/rtfd/sphinx_rtd_theme">theme</a>
    
    provided by <a href="https://readthedocs.org">Read the Docs</a>. 

</footer>

        </div>
      </div>

    </section>

  </div>
  

  <script type="text/javascript">
      jQuery(function () {
          SphinxRtdTheme.Navigation.enable(true);
      });
  </script>

  
  
    
   

</body>
</html>